<!DOCTYPE html>

<html lang="" xml:lang="" xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta charset="utf-8"/>
<meta content="pandoc" name="generator"/>
<meta content="width=device-width, initial-scale=1.0, user-scalable=yes" name="viewport"/>
<title>Engine Losses, IMEP/BMEP and Cylinder-to-Electrical Power</title>
<meta content="width=device-width,initial-scale=1.0" name="viewport"/>
<meta content="Gross/net indicated work, pumping, friction and the calibrated
bridge from cylinder pressure to crankshaft torque and generator
output" name="description"/><link rel="stylesheet" href="../series.css">
</head>
<body>
<div class="site-nav"><div class="inner">
<a href="../../../index.html" class="logo">NISHANT<span>.</span>TYAGI</a>
<div class="links">
<a href="../../index.html">All Notes</a>
<a href="../series.html">Series Index</a>
<a href="mailto:nishant.tyagi@student.tugraz.at">Contact</a>
</div>
</div></div>
<div class="series-nav"><a href="../series.html">← Series overview</a><span class="article-count">Article 5 of 23</span><span></span></div><div class="hero">
<div class="kicker">
CNG Genset Performance, Emissions &amp; Controls · Nominal 1500 rpm ·
2026 Publication Edition
</div>
<h1>
Engine Losses, IMEP/BMEP and Cylinder-to-Electrical Power
</h1>
<p>
<em>Gross/net indicated work, pumping, friction and the calibrated
bridge from cylinder pressure to crankshaft torque and generator
output</em>
</p>
</div><div class="publication-note">
<strong>A note on scope:</strong> This series describes generic
technologies used across modern large lean-burn natural-gas generating
sets. Nominal speed is 1500 rpm for the 50 Hz / four-pole teaching case;
actual synchronous or transient speed follows frequency and operating
state. “CNG” is used deliberately for compressed natural gas fuel: where
fuel is supplied from high-pressure CNG storage, the upstream
pressure-reduction/conditioning system is part of the plant; where
pipeline natural gas is used, the engine-side gas train starts from the
regulated site supply. Hardware, limits, safety architecture and
regulations remain project-specific.
</div><div class="view-controls">
<strong>Reading mode:</strong>
<button onclick="setMode('simple')">Simple view</button>
<button onclick="setMode('detailed')">Detailed view</button> <span id="mode-label">Practical notes visible</span>
</div><nav id="TOC" role="doc-toc"><details><summary>Article contents</summary>
<ul>
<li><a href="#why-engine-losses-deserve-their-own-calibration" id="toc-why-engine-losses-deserve-their-own-calibration">1. Why engine
losses deserve their own calibration</a></li>
<li><a href="#indicated-work-and-imep" id="toc-indicated-work-and-imep">2. Indicated work and IMEP</a></li>
<li><a href="#brake-torque-and-bmep" id="toc-brake-torque-and-bmep">3.
Brake torque and BMEP</a></li>
<li><a href="#pmep-and-fmep-convention-used-in-this-series" id="toc-pmep-and-fmep-convention-used-in-this-series">4. PMEP and FMEP —
convention used in this series</a></li>
<li><a href="#cylinder-to-electrical-power-path" id="toc-cylinder-to-electrical-power-path">5. Cylinder-to-electrical
power path</a></li>
<li><a href="#calibration-objective" id="toc-calibration-objective">6.
Calibration objective</a></li>
<li><a href="#instrumentation" id="toc-instrumentation">7.
Instrumentation</a></li>
<li><a href="#procedure-1-indicated-versus-brake-work" id="toc-procedure-1-indicated-versus-brake-work">8. Procedure 1 —
indicated versus brake work</a></li>
<li><a href="#procedure-2-pumping-work" id="toc-procedure-2-pumping-work">9. Procedure 2 — pumping work</a></li>
<li><a href="#procedure-3-temperature-dependence" id="toc-procedure-3-temperature-dependence">10. Procedure 3 —
temperature dependence</a></li>
<li><a href="#trade-off-model-complexity-versus-robustness" id="toc-trade-off-model-complexity-versus-robustness">11. Trade-off —
model complexity versus robustness</a></li>
<li><a href="#worked-example" id="toc-worked-example">12. Worked
example</a></li>
<li><a href="#validation" id="toc-validation">13. Validation</a></li>
<li><a href="#pmep-sign-convention-figure" id="toc-pmep-sign-convention-figure">14. PMEP sign-convention
figure</a></li>
<li><a href="#common-mistakes" id="toc-common-mistakes">15. Common
mistakes</a></li>
<li><a href="#key-lessons" id="toc-key-lessons">16. Key lessons</a></li>
<li><a href="#references" id="toc-references">References</a></li>
</ul>
</details></nav>





<h1 id="why-engine-losses-deserve-their-own-calibration">1. Why engine
losses deserve their own calibration</h1>
<p>The torque structure requires a bridge from combustion work to
crankshaft work.</p>
<p>That bridge is not one constant loss value.</p>
<p>A large gas engine loses work through:</p>
<ul>
<li>gas-exchange pumping;</li>
<li>piston/ring/bearing friction;</li>
<li>valve-train friction;</li>
<li>oil and coolant pumps;</li>
<li>other engine-mounted auxiliaries.</li>
</ul>
<h1 id="indicated-work-and-imep">2. Indicated work and IMEP</h1>
<p>Cylinder pressure gives indicated work:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>W</mi><mi>i</mi></msub><mo>=</mo><mo>∮</mo><mi>p</mi><mspace width="0.167em"></mspace><mi>d</mi><mi>V</mi></mrow><annotation encoding="application/x-tex">
W_i=\oint p\,dV
</annotation></semantics></math></p>
<p>Indicated mean effective pressure is:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>I</mi><mi>M</mi><mi>E</mi><mi>P</mi><mo>=</mo><mfrac><msub><mi>W</mi><mi>i</mi></msub><msub><mi>V</mi><mi>d</mi></msub></mfrac></mrow><annotation encoding="application/x-tex">
IMEP=\frac{W_i}{V_d}
</annotation></semantics></math></p>
<p>Be explicit about whether IMEP is:</p>
<ul>
<li>gross IMEP;</li>
<li>net IMEP.</li>
</ul>
<p>Gross IMEP normally focuses on compression/expansion work.</p>
<p>Net IMEP includes the gas-exchange loop.</p>
<h1 id="brake-torque-and-bmep">3. Brake torque and BMEP</h1>
<p>For a four-stroke engine:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>B</mi><mi>M</mi><mi>E</mi><mi>P</mi><mo>=</mo><mfrac><mrow><mn>4</mn><mi>π</mi><msub><mi>T</mi><mi>b</mi></msub></mrow><msub><mi>V</mi><mi>d</mi></msub></mfrac></mrow><annotation encoding="application/x-tex">
BMEP
=
\frac{4\pi T_b}{V_d}
</annotation></semantics></math></p>
<p>Therefore:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>b</mi></msub><mo>=</mo><mfrac><mrow><mi>B</mi><mi>M</mi><mi>E</mi><mi>P</mi><mspace width="0.167em"></mspace><msub><mi>V</mi><mi>d</mi></msub></mrow><mrow><mn>4</mn><mi>π</mi></mrow></mfrac></mrow><annotation encoding="application/x-tex">
T_b
=
\frac{BMEP\,V_d}{4\pi}
</annotation></semantics></math></p>
<p>BMEP is useful because it normalizes brake torque by
displacement.</p>
<h1 id="pmep-and-fmep-convention-used-in-this-series">4. PMEP and FMEP —
convention used in this series</h1>
<p>Pumping-work sign conventions vary between organizations, so this
series defines one explicit convention.</p>
<p>The <strong>signed</strong> gas-exchange work is:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>W</mi><mrow><mi>p</mi><mi>u</mi><mi>m</mi><mi>p</mi></mrow></msub><mo>=</mo><msub><mo>∮</mo><mrow><mi>g</mi><mi>a</mi><mi>s</mi><mspace width="0.222em"></mspace><mi>e</mi><mi>x</mi><mi>c</mi><mi>h</mi><mi>a</mi><mi>n</mi><mi>g</mi><mi>e</mi></mrow></msub><mi>p</mi><mspace width="0.167em"></mspace><mi>d</mi><mi>V</mi></mrow><annotation encoding="application/x-tex">
W_{pump}
=
\oint_{gas\ exchange}p\,dV
</annotation></semantics></math></p>
<p>and is normally negative when the engine must do net work to exchange
gas.</p>
<p>This series reports a <strong>positive pumping-loss
magnitude</strong>:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>M</mi><mi>E</mi><msub><mi>P</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>=</mo><mi>−</mi><mfrac><msub><mi>W</mi><mrow><mi>p</mi><mi>u</mi><mi>m</mi><mi>p</mi></mrow></msub><msub><mi>V</mi><mi>d</mi></msub></mfrac><mspace width="2.0em"></mspace><mrow><mtext mathvariant="normal">when </mtext><mspace width="0.333em"></mspace></mrow><msub><mi>W</mi><mrow><mi>p</mi><mi>u</mi><mi>m</mi><mi>p</mi></mrow></msub><mo>&lt;</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">
PMEP_{loss}
=
-\frac{W_{pump}}{V_d}
\qquad
\text{when }W_{pump}&lt;0
</annotation></semantics></math></p>
<p>Then:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>I</mi><mi>M</mi><mi>E</mi><msub><mi>P</mi><mrow><mi>n</mi><mi>e</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>I</mi><mi>M</mi><mi>E</mi><msub><mi>P</mi><mrow><mi>g</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>−</mo><mi>P</mi><mi>M</mi><mi>E</mi><msub><mi>P</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub></mrow><annotation encoding="application/x-tex">
IMEP_{net}
=
IMEP_{gross}
-
PMEP_{loss}
</annotation></semantics></math></p>
<p>and mechanical/friction loss is:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>M</mi><mi>E</mi><mi>P</mi><mo>=</mo><mi>I</mi><mi>M</mi><mi>E</mi><msub><mi>P</mi><mrow><mi>n</mi><mi>e</mi><mi>t</mi></mrow></msub><mo>−</mo><mi>B</mi><mi>M</mi><mi>E</mi><mi>P</mi></mrow><annotation encoding="application/x-tex">
FMEP
=
IMEP_{net}
-
BMEP
</annotation></semantics></math></p>
<p>Therefore:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><menclose notation="box"><mrow><mi>I</mi><mi>M</mi><mi>E</mi><msub><mi>P</mi><mrow><mi>g</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>=</mo><mi>B</mi><mi>M</mi><mi>E</mi><mi>P</mi><mo>+</mo><mi>F</mi><mi>M</mi><mi>E</mi><mi>P</mi><mo>+</mo><mi>P</mi><mi>M</mi><mi>E</mi><msub><mi>P</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub></mrow></menclose><annotation encoding="application/x-tex">
\boxed{
IMEP_{gross}
=
BMEP
+
FMEP
+
PMEP_{loss}
}
</annotation></semantics></math></p>
<p>If a project instead stores PMEP as a signed negative quantity,
convert the equations consistently rather than mixing conventions.</p>
<h1 id="cylinder-to-electrical-power-path">5. Cylinder-to-electrical
power path</h1>
<pre class="text"><code>Cylinder pressure
   ↓
Indicated work / IMEP
   ↓
Friction + gas-exchange losses
   ↓
Brake torque / BMEP
   ↓
Generator shaft input
   ↓
Generator electrical output</code></pre>
<h1 id="calibration-objective">6. Calibration objective</h1>
<p>Build a loss model accurate enough that:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mi>t</mi><mi>e</mi><mi>r</mi><mi>n</mi><mi>a</mi><mi>l</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>q</mi></mrow></msub><mo>=</mo><msub><mi>T</mi><mrow><mi>b</mi><mi>r</mi><mi>a</mi><mi>k</mi><mi>e</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>q</mi></mrow></msub><mo>+</mo><msub><mi>T</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub></mrow><annotation encoding="application/x-tex">
T_{internal,req}
=
T_{brake,req}
+
T_{loss}
</annotation></semantics></math></p>
<p>remains consistent across load and thermal state.</p>
<h1 id="instrumentation">7. Instrumentation</h1>
<p>Useful development signals include:</p>
<ul>
<li>cylinder pressure;</li>
<li>crank-angle reference;</li>
<li>engine speed;</li>
<li>brake/shaft torque where available;</li>
<li>generator electrical power;</li>
<li>generator loss model;</li>
<li>intake pressure;</li>
<li>exhaust pressure;</li>
<li>oil temperature;</li>
<li>coolant temperature;</li>
<li>accessory state.</li>
</ul>
<h1 id="procedure-1-indicated-versus-brake-work">8. Procedure 1 —
indicated versus brake work</h1>
<p>At a stable load:</p>
<ol type="1">
<li>calculate net indicated work from cylinder pressure;</li>
<li>calculate brake/shaft power at the engine boundary;</li>
<li>convert both to consistent torque/BMEP quantities;</li>
<li>calculate the residual loss term.</li>
</ol>
<p>Repeat across load.</p>
<h1 id="procedure-2-pumping-work">9. Procedure 2 — pumping work</h1>
<p>Use the low-pressure gas-exchange loop:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>W</mi><mrow><mi>p</mi><mi>u</mi><mi>m</mi><mi>p</mi></mrow></msub><mo>=</mo><msub><mo>∮</mo><mrow><mi>g</mi><mi>a</mi><mi>s</mi><mspace width="0.222em"></mspace><mi>e</mi><mi>x</mi><mi>c</mi><mi>h</mi><mi>a</mi><mi>n</mi><mi>g</mi><mi>e</mi></mrow></msub><mi>p</mi><mspace width="0.167em"></mspace><mi>d</mi><mi>V</mi></mrow><annotation encoding="application/x-tex">
W_{pump}
=
\oint_{gas\ exchange}p\,dV
</annotation></semantics></math></p>
<p>Then study how PMEP changes with:</p>
<ul>
<li>throttle/mixture hardware;</li>
<li>Miller timing;</li>
<li>exhaust backpressure;</li>
<li>turbo configuration.</li>
</ul>
<h1 id="procedure-3-temperature-dependence">10. Procedure 3 —
temperature dependence</h1>
<p>Repeat reference points during:</p>
<ul>
<li>cold oil;</li>
<li>warm-up;</li>
<li>fully hot stabilized operation.</li>
</ul>
<p>Cold viscous friction can be materially larger than hot friction.</p>
<h1 id="trade-off-model-complexity-versus-robustness">11. Trade-off —
model complexity versus robustness</h1>
<p>A loss model can depend on:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>=</mo><mi>f</mi><mrow><mo form="prefix" stretchy="true">(</mo><mi>n</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><msub><mi>T</mi><mrow><mi>o</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>,</mo><msub><mi>p</mi><mrow><mi>i</mi><mi>n</mi><mi>t</mi><mi>a</mi><mi>k</mi><mi>e</mi></mrow></msub><mo>,</mo><msub><mi>p</mi><mrow><mi>e</mi><mi>x</mi><mi>h</mi><mi>a</mi><mi>u</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>,</mo><mi>a</mi><mi>u</mi><mi>x</mi><mo form="postfix" stretchy="true">)</mo></mrow></mrow><annotation encoding="application/x-tex">
T_{loss}
=
f(n,load,T_{oil},T_{coolant},p_{intake},p_{exhaust},aux)
</annotation></semantics></math></p>
<p>At a nominal-speed genset, speed dimensionality is smaller than in
automotive calibration, but thermal and gas-exchange effects still
matter.</p>
<p>Do not add dimensions that cannot be measured or validated
reliably.</p>
<h1 id="worked-example">12. Worked example</h1>
<p>Suppose at one stabilized operating point:</p>
<pre class="text"><code>Net indicated torque equivalent   30.0 kNm
Measured engine brake torque      27.3 kNm</code></pre>
<p>Then the total indicated-to-brake loss is:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>=</mo><mn>30.0</mn><mo>−</mo><mn>27.3</mn><mo>=</mo><mn>2.7</mn><mspace width="0.222em"></mspace><mrow><mi mathvariant="normal">k</mi><mi mathvariant="normal">N</mi><mi mathvariant="normal">m</mi></mrow></mrow><annotation encoding="application/x-tex">
T_{loss}
=
30.0-27.3
=
2.7\ \mathrm{kNm}
</annotation></semantics></math></p>
<p>If gas-exchange analysis attributes 0.8 kNm equivalent to pumping,
the remaining mechanical/accessory loss is about 1.9 kNm under the
chosen sign/boundary convention.</p>
<h1 id="validation">13. Validation</h1>
<p>Validate the loss model at:</p>
<ul>
<li>low, medium and rated load;</li>
<li>different oil temperatures;</li>
<li>different turbo backpressure;</li>
<li>different Miller/air-path states;</li>
<li>accessory transitions;</li>
<li>off-grid points.</li>
</ul>
<h1 id="pmep-sign-convention-figure">14. PMEP sign-convention
figure</h1>
<figure class="figure-card">
<svg aria-label="Conceptual p-V diagram showing gross work and pumping loop" role="img" viewbox="0 0 820 450">
<rect fill="white" height="450" width="820"></rect>
<line stroke="#52697a" stroke-width="2" x1="90" x2="750" y1="380" y2="380"></line>
<line stroke="#52697a" stroke-width="2" x1="90" x2="90" y1="380" y2="55"></line>
<text fill="#17324a" font-size="17" x="705" y="416">Volume</text>
<text fill="#17324a" font-size="17" transform="rotate(-90 28,90)" x="28" y="90">Pressure</text>
<path d="M160 330 C175 180,260 90,410 90 C580 95,660 180,665 320 C600 285,470 250,300 270 C215 282,175 305,160 330Z" fill="none" stroke="#17324a" stroke-width="3"></path>
<path d="M160 330 C275 344,455 350,665 320 C560 372,335 375,160 330Z" fill="#eef4f8" stroke="#5d87ad" stroke-width="3"></path>
<text fill="#17324a" font-size="15" x="375" y="180">compression /
combustion / expansion loop</text>
<text fill="#5d87ad" font-size="15" x="335" y="365">gas-exchange pumping
loop</text>
</svg>
<figcaption>
Conceptual p–V diagram. This series reports PMEP_loss as a positive loss
magnitude. The signed gas-exchange loop work is normally negative for a
pumping loss, so PMEP_loss = −W_pump/Vd when W_pump &lt; 0.
</figcaption>
</figure>
<h1 id="common-mistakes">15. Common mistakes</h1>
<ul>
<li>Mixing gross and net IMEP.</li>
<li>Mixing engine brake power with generator electrical power.</li>
<li>Double-counting pumping loss.</li>
<li>Ignoring sign convention.</li>
<li>Using a hot loss map during cold start.</li>
<li>Using cylinder pressure without validated TDC phasing.</li>
</ul>
<h1 id="key-lessons">16. Key lessons</h1>
<ol type="1">
<li>The engine loss model is a core torque-model calibration, not a
footnote.</li>
<li>IMEP, BMEP, PMEP and FMEP must share one defined boundary/sign
convention.</li>
<li>Gas exchange and friction should be separated where the data
supports it.</li>
<li>Oil temperature and exhaust backpressure materially change
losses.</li>
<li>A good loss model makes combustion torque, shaft torque and
electrical power agree.</li>
</ol>
<h1 id="references">References</h1>
<ol class="refs">
<li>
ISO 8528-2:2018 — Engines; principal characteristics and speed-governing
terminology for generating-set applications.
</li>
<li>
ISO 15550:2016 — Internal-combustion engine power measurement and
reference conditions; current in 2026.
</li>
<li>
ISO 3046-1:2002 — Additional engine performance/declaration
requirements; current in 2026 but under revision.
</li>
<li>
W. W. Pulkrabek, Engineering Fundamentals of the Internal Combustion
Engine.
</li>
<li>
L. Guzzella and C. H. Onder, Introduction to Modeling and Control of
Internal Combustion Engine Systems, 2nd ed.
</li>
</ol>

<script>
function setMode(mode){
 document.querySelectorAll('.article-note').forEach(n=>n.style.display=(mode==='simple'?'none':'block'));
 const l=document.getElementById('mode-label');
 if(l)l.textContent=(mode==='simple'?'Practical notes hidden':'Practical notes visible');
}
</script>
<div class="series-nav bottom"><a href="../04-governor-frequency-load-sharing/">← Governor, Frequency, Active-Power and Load-Sharing Control</a><span class="article-count">5 / 23</span><a href="../06-gas-train-fuel-quality-hydrogen/">Gas Train, Fuel Quality and Hydrogen-Blend Outlook →</a></div></body>
</html>
