<!DOCTYPE html>

<html lang="" xml:lang="" xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta charset="utf-8"/>
<meta content="pandoc" name="generator"/>
<meta content="width=device-width, initial-scale=1.0, user-scalable=yes" name="viewport"/>
<title>Start, Synchronization, Loading, Unloading and Shutdown</title>
<meta content="width=device-width,initial-scale=1.0" name="viewport"/>
<meta content="Gas-safety permissives, pre-lube, cranking, synchronization, breaker
transitions, fast-start calibration and start emissions" name="description"/><link rel="stylesheet" href="../series.css">
</head>
<body>
<div class="site-nav"><div class="inner">
<a href="../../../index.html" class="logo">NISHANT<span>.</span>TYAGI</a>
<div class="links">
<a href="../../index.html">All Notes</a>
<a href="../series.html">Series Index</a>
<a href="mailto:nishant.tyagi@student.tugraz.at">Contact</a>
</div>
</div></div>
<div class="series-nav"><a href="../series.html">← Series overview</a><span class="article-count">Article 18 of 23</span><span></span></div><div class="hero">
<div class="kicker">
CNG Genset Performance, Emissions &amp; Controls · Nominal 1500 rpm ·
2026 Publication Edition
</div>
<h1>
Start, Synchronization, Loading, Unloading and Shutdown
</h1>
<p>
<em>Gas-safety permissives, pre-lube, cranking, synchronization, breaker
transitions, fast-start calibration and start emissions</em>
</p>
</div><div class="publication-note">
<strong>A note on scope:</strong> This series describes generic
technologies used across modern large lean-burn natural-gas generating
sets. Nominal speed is 1500 rpm for the 50 Hz / four-pole teaching case;
actual synchronous or transient speed follows frequency and operating
state. “CNG” is used deliberately for compressed natural gas fuel: where
fuel is supplied from high-pressure CNG storage, the upstream
pressure-reduction/conditioning system is part of the plant; where
pipeline natural gas is used, the engine-side gas train starts from the
regulated site supply. Hardware, limits, safety architecture and
regulations remain project-specific.
</div><div class="view-controls">
<strong>Reading mode:</strong>
<button onclick="setMode('simple')">Simple view</button>
<button onclick="setMode('detailed')">Detailed view</button> <span id="mode-label">Practical notes visible</span>
</div><nav id="TOC" role="doc-toc"><details><summary>Article contents</summary>
<ul>
<li><a href="#why-startup-and-shutdown-belong-in-a-calibration-curriculum" id="toc-why-startup-and-shutdown-belong-in-a-calibration-curriculum">1.
Why startup and shutdown belong in a calibration curriculum</a></li>
<li><a href="#pre-start-permissives" id="toc-pre-start-permissives">2.
Pre-start permissives</a></li>
<li><a href="#cranking" id="toc-cranking">3. Cranking</a></li>
<li><a href="#first-combustion" id="toc-first-combustion">4. First
combustion</a></li>
<li><a href="#ramp-to-1500-rpm" id="toc-ramp-to-1500-rpm">5. Ramp to
1500 rpm</a></li>
<li><a href="#warm-up-and-readiness-for-loading" id="toc-warm-up-and-readiness-for-loading">6. Warm-up and readiness for
loading</a></li>
<li><a href="#voltage-build-up" id="toc-voltage-build-up">7. Voltage
build-up</a></li>
<li><a href="#synchronization" id="toc-synchronization">8.
Synchronization</a></li>
<li><a href="#breaker-closing" id="toc-breaker-closing">9. Breaker
closing</a></li>
<li><a href="#load-ramp" id="toc-load-ramp">10. Load ramp</a></li>
<li><a href="#normal-unloading" id="toc-normal-unloading">11. Normal
unloading</a></li>
<li><a href="#cool-down" id="toc-cool-down">12. Cool-down</a></li>
<li><a href="#fuel-shut-off-and-stopping" id="toc-fuel-shut-off-and-stopping">13. Fuel shut-off and
stopping</a></li>
<li><a href="#emergency-trip-is-different-from-normal-shutdown" id="toc-emergency-trip-is-different-from-normal-shutdown">14. Emergency
trip is different from normal shutdown</a></li>
<li><a href="#calibration-validation-tests" id="toc-calibration-validation-tests">15. Calibration / validation
tests</a></li>
<li><a href="#main-trade-off-fast-availability-versus-mechanicalthermal-care" id="toc-main-trade-off-fast-availability-versus-mechanicalthermal-care">16.
Main trade-off — fast availability versus mechanical/thermal
care</a></li>
<li><a href="#fast-start-calibration-sequence" id="toc-fast-start-calibration-sequence">17. Fast-start calibration
sequence</a></li>
<li><a href="#start-emissions" id="toc-start-emissions">18. Start
emissions</a></li>
<li><a href="#fast-availability-versus-thermal-fatigue" id="toc-fast-availability-versus-thermal-fatigue">19. Fast availability
versus thermal fatigue</a></li>
<li><a href="#purge-and-gas-safety-dependency" id="toc-purge-and-gas-safety-dependency">20. Purge and gas-safety
dependency</a></li>
<li><a href="#common-mistakes" id="toc-common-mistakes">21. Common
mistakes</a></li>
<li><a href="#key-lessons" id="toc-key-lessons">22. Key lessons</a></li>
<li><a href="#references" id="toc-references">References</a></li>
</ul>
</details></nav>





<h1 id="why-startup-and-shutdown-belong-in-a-calibration-curriculum">1.
Why startup and shutdown belong in a calibration curriculum</h1>
<p>A new recruit should not meet the engine for the first time at a warm
75% load point.</p>
<p>A genset passes through a sequence of operating states:</p>
<pre class="text"><code>Stopped
  ↓
Pre-start checks
  ↓
Cranking
  ↓
Ignition / light-off
  ↓
Warm-up
  ↓
Rated speed
  ↓
Voltage build-up
  ↓
Synchronization
  ↓
Breaker close
  ↓
Load ramp
  ↓
Normal operation
  ↓
Unload
  ↓
Breaker open
  ↓
Cool-down
  ↓
Stop</code></pre>
<p>Each state has different control priorities.</p>
<h1 id="pre-start-permissives">2. Pre-start permissives</h1>
<p>Before fuel is admitted, the control system may verify
project-specific conditions such as:</p>
<ul>
<li>no active emergency stop;</li>
<li>acceptable oil/coolant state;</li>
<li>gas pressure within window;</li>
<li>ventilation/purge condition;</li>
<li>breaker state;</li>
<li>starting system ready;</li>
<li>no critical protection active.</li>
</ul>
<p>These are safety interlocks, not performance calibration
parameters.</p>
<h1 id="cranking">3. Cranking</h1>
<p>The starting system must accelerate the engine fast enough for:</p>
<ul>
<li>reliable position detection;</li>
<li>adequate compression;</li>
<li>stable ignition.</li>
</ul>
<p>During cranking, the engine is far below normal turbocharger
operating conditions.</p>
<p>Fueling and ignition therefore require dedicated startup logic.</p>
<h1 id="first-combustion">4. First combustion</h1>
<p>The first stable firing cycles must avoid:</p>
<ul>
<li>excessive rich/lean mixture;</li>
<li>strong pressure spikes;</li>
<li>misfire;</li>
<li>backfire;</li>
<li>unstable prechamber operation.</li>
</ul>
<p>A cold large gas engine has different:</p>
<ul>
<li>friction;</li>
<li>gas temperatures;</li>
<li>wall temperatures;</li>
<li>ignition behavior.</li>
</ul>
<h1 id="ramp-to-1500-rpm">5. Ramp to 1500 rpm</h1>
<p>The governor increases speed toward rated value.</p>
<p>Important variables include:</p>
<ul>
<li>acceleration ramp;</li>
<li>gas command;</li>
<li>ignition;</li>
<li>air-path behavior;</li>
<li>turbo response.</li>
</ul>
<p>Too-fast acceleration can create:</p>
<ul>
<li>mixture error;</li>
<li>overspeed;</li>
<li>poor lubrication/thermal behavior.</li>
</ul>
<h1 id="warm-up-and-readiness-for-loading">6. Warm-up and readiness for
loading</h1>
<p>The engine may reach 1500 rpm before all temperatures are ready for
full load.</p>
<p>A loading-permission strategy can consider:</p>
<ul>
<li>coolant;</li>
<li>oil;</li>
<li>charge-air system;</li>
<li>generator temperature;</li>
<li>gas-system stability.</li>
</ul>
<h1 id="voltage-build-up">7. Voltage build-up</h1>
<p>Once speed is stable, generator excitation establishes terminal
voltage.</p>
<p>The AVR should reach a stable no-load voltage before
synchronization.</p>
<h1 id="synchronization">8. Synchronization</h1>
<p>Before closing onto an energized bus, the controller verifies the
required conditions for:</p>
<ul>
<li>frequency;</li>
<li>voltage;</li>
<li>phase sequence;</li>
<li>phase angle.</li>
</ul>
<p>The exact numerical windows depend on the grid and project.</p>
<h1 id="breaker-closing">9. Breaker closing</h1>
<p>After breaker close to a strong grid:</p>
<pre class="text"><code>frequency is constrained by grid
      ↓
governor torque changes active power

AVR excitation changes reactive power / voltage behavior</code></pre>
<p>This is a major control-state transition.</p>
<h1 id="load-ramp">10. Load ramp</h1>
<p>Power should normally be increased using a controlled ramp rather
than an uncontrolled jump.</p>
<p>The ramp can be limited by:</p>
<ul>
<li>thermal warm-up;</li>
<li>turbo response;</li>
<li>gas-system capability;</li>
<li>grid/plant requirement.</li>
</ul>
<h1 id="normal-unloading">11. Normal unloading</h1>
<p>Before a planned shutdown:</p>
<pre class="text"><code>Active power ramped down
      ↓
reactive-power target normalized as required
      ↓
breaker opens
      ↓
engine returns to no-load/island state</code></pre>
<p>The goal is to avoid reverse power or abrupt mechanical/electrical
stress.</p>
<h1 id="cool-down">12. Cool-down</h1>
<p>A short unloaded run can allow:</p>
<ul>
<li>turbocharger temperatures to reduce;</li>
<li>exhaust components to cool;</li>
<li>thermal gradients to relax.</li>
</ul>
<p>The exact requirement is hardware-specific.</p>
<h1 id="fuel-shut-off-and-stopping">13. Fuel shut-off and stopping</h1>
<p>Normal shutdown can then close the fuel path and let the engine
decelerate.</p>
<p>The controller monitors that:</p>
<ul>
<li>combustion stops;</li>
<li>speed decays normally;</li>
<li>no abnormal after-run condition occurs.</li>
</ul>
<h1 id="emergency-trip-is-different-from-normal-shutdown">14. Emergency
trip is different from normal shutdown</h1>
<p>A critical fault may require immediate protective action.</p>
<p>The sequence can differ depending on fault type.</p>
<p>Examples:</p>
<ul>
<li>immediate fuel shut-off;</li>
<li>breaker opening;</li>
<li>both.</li>
</ul>
<p>The detailed sequence is safety-system-specific and must follow
approved project logic.</p>
<h1 id="calibration-validation-tests">15. Calibration / validation
tests</h1>
<p>Validate:</p>
<ul>
<li>cold start;</li>
<li>hot restart;</li>
<li>low gas pressure start;</li>
<li>synchronization repeatability;</li>
<li>breaker close;</li>
<li>normal load ramp;</li>
<li>normal unload;</li>
<li>hot shutdown;</li>
<li>emergency-trip cases using approved test procedures.</li>
</ul>
<h1 id="main-trade-off-fast-availability-versus-mechanicalthermal-care">16.
Main trade-off — fast availability versus mechanical/thermal care</h1>
<p>A plant may want very fast start and loading.</p>
<p>But:</p>
<pre class="text"><code>faster ramp
   ↓
less warm-up margin
   ↓
higher thermal / combustion stress risk</code></pre>
<p>The final strategy balances availability with reliable engine and
generator operation.</p>
<h1 id="fast-start-calibration-sequence">17. Fast-start calibration
sequence</h1>
<p>Where fast availability is a project requirement, break the start
into timed phases:</p>
<pre class="text"><code>Pre-lube / permissives
      ↓
Crank
      ↓
Stable firing
      ↓
Ramp to synchronous speed
      ↓
Voltage established
      ↓
Synchronize
      ↓
Load ramp</code></pre>
<p>For every phase define:</p>
<ul>
<li>success criterion;</li>
<li>maximum allowed time;</li>
<li>combustion/thermal limits;</li>
<li>fallback or abort condition.</li>
</ul>
<h1 id="start-emissions">18. Start emissions</h1>
<p>Cold operation can create high:</p>
<ul>
<li>CH4/THC from incomplete combustion;</li>
<li>CO;</li>
<li>unconverted engine-out emissions before catalyst light-off.</li>
</ul>
<p>Therefore fast-start optimization should evaluate <strong>cumulative
start emissions</strong>, not only time-to-grid.</p>
<h1 id="fast-availability-versus-thermal-fatigue">19. Fast availability
versus thermal fatigue</h1>
<p>Frequent starts and aggressive load ramps increase thermal
cycling.</p>
<p>The project may therefore need a trade-off between:</p>
<ul>
<li>grid flexibility;</li>
<li>component lifetime;</li>
<li>maintenance interval.</li>
</ul>
<h1 id="purge-and-gas-safety-dependency">20. Purge and gas-safety
dependency</h1>
<p>Startup permissives can depend on:</p>
<ul>
<li>package ventilation;</li>
<li>gas detection;</li>
<li>gas-valve proving;</li>
<li>purge state.</li>
</ul>
<p>These safety sequences are defined by the approved system design and
should not be bypassed to accelerate a performance test.</p>
<h1 id="common-mistakes">21. Common mistakes</h1>
<ul>
<li>Optimizing time-to-grid without measuring start emissions.</li>
<li>Confusing normal shutdown with emergency trip.</li>
<li>Closing the breaker before synchronization conditions are
satisfied.</li>
<li>Loading a thermally cold engine as though rated-load limits were
already available.</li>
<li>Ignoring repeated-start thermal fatigue.</li>
</ul>
<h1 id="key-lessons">22. Key lessons</h1>
<ol type="1">
<li>Start is a controlled sequence of safety, combustion, speed, voltage
and synchronization states.</li>
<li>Fast-start calibration balances availability against stability,
emissions and thermal fatigue.</li>
<li>Breaker closing changes the control problem fundamentally.</li>
<li>Gas-safety permissives belong upstream of performance
optimization.</li>
<li>Planned shutdown and emergency trip require different logic.</li>
</ol>
<h1 id="references">References</h1>
<ol class="refs">
<li>
ISO 8528-4:2025 — Controlgear and switchgear.
</li>
<li>
ISO 8528-5:2025 — Generating sets; design and performance criteria.
</li>
<li>
ISO 8528-13:2026 — Safety requirements for generating sets; does not
cover special requirements for potentially explosive atmospheres.
</li>
<li>
IEC 60079-10-1:2020 — Classification of areas where explosive gas
atmospheres may occur.
</li>
</ol>

<script>
function setMode(mode){
 document.querySelectorAll('.article-note').forEach(n=>n.style.display=(mode==='simple'?'none':'block'));
 const l=document.getElementById('mode-label');
 if(l)l.textContent=(mode==='simple'?'Practical notes hidden':'Practical notes visible');
}
</script>
<div class="series-nav bottom"><a href="../17-thermal-ambient-fuel-derating/">← Thermal, Ambient, Fuel-Quality and Generator Derating</a><span class="article-count">18 / 23</span><a href="../19-protection-alarms-derating-trips-grid/">Protection, Alarms, Derating, Trips and Grid Interface →</a></div></body>
</html>
