<!DOCTYPE html>

<html lang="" xml:lang="" xmlns="http://www.w3.org/1999/xhtml">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-CK6DVJ0JMK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-CK6DVJ0JMK');
</script>

<meta charset="utf-8"/>
<meta content="pandoc" name="generator"/>
<meta content="width=device-width, initial-scale=1.0, user-scalable=yes" name="viewport"/>
<title>The Complete CNG Genset as One Physical System</title>
<meta content="width=device-width,initial-scale=1.0" name="viewport"/>
<meta content="Fuel-to-grid architecture, nominal 1500-rpm operation, CHP
boundaries, auxiliaries and torsional shaft-line awareness" name="description"/><link rel="stylesheet" href="../series.css">
</head>
<body>
<div class="site-nav"><div class="inner">
<a href="../../../index.html" class="logo">NISHANT<span>.</span>TYAGI</a>
<div class="links">
<a href="../../index.html">All Notes</a>
<a href="../series.html">Series Index</a>
<a href="mailto:nishant33tyagi@gmail.com">Contact</a>
</div>
</div></div>
<div class="series-nav"><a href="../series.html">← Series overview</a><span class="article-count">Article 1 of 23</span><span></span></div><div class="hero">
<div class="kicker">
CNG Genset Performance, Emissions &amp; Controls · Nominal 1500 rpm ·
2026 Publication Edition
</div>
<h1>
The Complete CNG Genset as One Physical System
</h1>
<p>
<em>Fuel-to-grid architecture, nominal 1500-rpm operation, CHP
boundaries, auxiliaries and torsional shaft-line awareness</em>
</p>
</div><div class="publication-note">
<strong>A note on scope:</strong> This series describes generic
technologies used across modern large lean-burn natural-gas generating
sets. Nominal speed is 1500 rpm for the 50 Hz / four-pole teaching case;
actual synchronous or transient speed follows frequency and operating
state. “CNG” is used deliberately for compressed natural gas fuel: where
fuel is supplied from high-pressure CNG storage, the upstream
pressure-reduction/conditioning system is part of the plant; where
pipeline natural gas is used, the engine-side gas train starts from the
regulated site supply. Hardware, limits, safety architecture and
regulations remain project-specific.
</div><div class="view-controls">
<strong>Reading mode:</strong>
<button onclick="setMode('simple')">Simple view</button>
<button onclick="setMode('detailed')">Detailed view</button> <span id="mode-label">Practical notes visible</span>
</div><nav id="TOC" role="doc-toc"><details><summary>Article contents</summary>
<ul>
<li><a href="#a-genset-is-more-than-an-engine-connected-to-a-generator" id="toc-a-genset-is-more-than-an-engine-connected-to-a-generator">1. A
genset is more than an engine connected to a generator</a></li>
<li><a href="#the-primary-energy-path" id="toc-the-primary-energy-path">2. The primary energy path</a></li>
<li><a href="#why-power-boundaries-matter-in-calibration" id="toc-why-power-boundaries-matter-in-calibration">3. Why power
boundaries matter in calibration</a></li>
<li><a href="#nominal-1500-rpm-changes-the-calibration-problem" id="toc-nominal-1500-rpm-changes-the-calibration-problem">4. Nominal
1500 rpm changes the calibration problem</a></li>
<li><a href="#main-control-domains" id="toc-main-control-domains">5.
Main control domains</a></li>
<li><a href="#main-fluid-and-thermal-circuits" id="toc-main-fluid-and-thermal-circuits">6. Main fluid and thermal
circuits</a></li>
<li><a href="#a-useful-who-controls-what-map" id="toc-a-useful-who-controls-what-map">7. A useful “who controls what?”
map</a></li>
<li><a href="#what-advanced-technologies-may-exist" id="toc-what-advanced-technologies-may-exist">8. What advanced
technologies may exist</a></li>
<li><a href="#what-the-calibration-engineer-is-responsible-for" id="toc-what-the-calibration-engineer-is-responsible-for">9. What the
calibration engineer is responsible for</a></li>
<li><a href="#the-system-level-question-to-carry-through-the-series" id="toc-the-system-level-question-to-carry-through-the-series">10. The
system-level question to carry through the series</a></li>
<li><a href="#torsional-vibration-the-shaft-line-is-not-infinitely-rigid" id="toc-torsional-vibration-the-shaft-line-is-not-infinitely-rigid">11.
Torsional vibration: the shaft line is not infinitely rigid</a></li>
<li><a href="#chp-and-useful-heat-boundary" id="toc-chp-and-useful-heat-boundary">12. CHP and useful-heat
boundary</a></li>
<li><a href="#calibration-engineers-system-boundary-checklist" id="toc-calibration-engineers-system-boundary-checklist">13. Calibration
engineer’s system-boundary checklist</a></li>
<li><a href="#cng-supply-scope-high-pressure-cng-versus-pipeline-natural-gas" id="toc-cng-supply-scope-high-pressure-cng-versus-pipeline-natural-gas">14.
CNG supply scope: high-pressure CNG versus pipeline natural gas</a>
<ul>
<li><a href="#case-a-high-pressure-cng-storage-trailer-cascade" id="toc-case-a-high-pressure-cng-storage-trailer-cascade">Case A —
high-pressure CNG storage / trailer / cascade</a></li>
<li><a href="#case-b-regulated-pipeline-natural-gas" id="toc-case-b-regulated-pipeline-natural-gas">Case B — regulated
pipeline natural gas</a></li>
</ul></li>
<li><a href="#simplified-torsional-mode-example" id="toc-simplified-torsional-mode-example">15. Simplified torsional-mode
example</a></li>
<li><a href="#chp-optimization-boundary" id="toc-chp-optimization-boundary">16. CHP optimization
boundary</a></li>
<li><a href="#common-mistakes" id="toc-common-mistakes">17. Common
mistakes</a></li>
<li><a href="#key-lessons" id="toc-key-lessons">18. Key lessons</a></li>
<li><a href="#references" id="toc-references">References</a></li>
</ul>
</details></nav>





<h1 id="a-genset-is-more-than-an-engine-connected-to-a-generator">1. A
genset is more than an engine connected to a generator</h1>
<p>A large CNG generating set should be understood as one integrated
energy-conversion system.</p>
<pre class="text"><code>Natural-gas supply
      ↓
Gas train / pressure control
      ↓
Gas metering + air system
      ↓
Turbocharged lean-burn engine
      ↓
Crankshaft torque
      ↓
Synchronous generator
      ↓
Breaker / switchgear
      ↓
Grid or island load</code></pre>
<p>Around this main energy path sit several supporting systems:</p>
<pre class="text"><code>Cooling
Lubrication
Starting system
Ventilation
Charge-air cooling
Ignition
Prechamber gas supply where fitted
Generator excitation / AVR
Governor / load controller
Safety and protection
Emissions monitoring</code></pre>
<p>A new calibration engineer should always ask:</p>
<blockquote>
<p><strong>Where is the energy flowing, which controller is responsible
for that part of the system, and which physical limit can stop the
requested power from being delivered?</strong></p>
</blockquote>
<h1 id="the-primary-energy-path">2. The primary energy path</h1>
<p>Fuel chemical power is:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>E</mi><mo accent="true">̇</mo></mover><mi>f</mi></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mi>f</mi></msub><mi>L</mi><mi>H</mi><mi>V</mi></mrow><annotation encoding="application/x-tex">
\dot E_f=\dot m_f LHV
</annotation></semantics></math></p>
<p>The engine converts part of that into crankshaft brake power:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>b</mi><mi>r</mi><mi>a</mi><mi>k</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mi>η</mi><mi>b</mi></msub><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mi>f</mi></msub><mi>L</mi><mi>H</mi><mi>V</mi></mrow><annotation encoding="application/x-tex">
P_{brake}=\eta_b\dot m_f LHV
</annotation></semantics></math></p>
<p>The generator converts shaft power into electrical power:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>e</mi><mi>l</mi><mo>,</mo><mi>g</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>=</mo><msub><mi>η</mi><mrow><mi>g</mi><mi>e</mi><mi>n</mi></mrow></msub><msub><mi>P</mi><mrow><mi>s</mi><mi>h</mi><mi>a</mi><mi>f</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">
P_{el,gross}=\eta_{gen}P_{shaft}
</annotation></semantics></math></p>
<p>Plant auxiliaries consume some electrical power, so:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>e</mi><mi>l</mi><mo>,</mo><mi>n</mi><mi>e</mi><mi>t</mi></mrow></msub><mo>=</mo><msub><mi>P</mi><mrow><mi>e</mi><mi>l</mi><mo>,</mo><mi>g</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>−</mo><msub><mi>P</mi><mrow><mi>a</mi><mi>u</mi><mi>x</mi></mrow></msub></mrow><annotation encoding="application/x-tex">
P_{el,net}
=
P_{el,gross}-P_{aux}
</annotation></semantics></math></p>
<p>This creates four different efficiency concepts that should never be
mixed.</p>
<table>
<colgroup>
<col style="width: 50%"/>
<col style="width: 50%"/>
</colgroup>
<thead>
<tr class="header">
<th>Quantity</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Brake efficiency</td>
<td>Fuel energy → engine shaft power</td>
</tr>
<tr class="even">
<td>Generator efficiency</td>
<td>Shaft power → gross electrical power</td>
</tr>
<tr class="odd">
<td>Gross electrical efficiency</td>
<td>Fuel energy → generator electrical output</td>
</tr>
<tr class="even">
<td>Net electrical efficiency</td>
<td>Fuel energy → usable output after auxiliaries</td>
</tr>
</tbody>
</table>
<h1 id="why-power-boundaries-matter-in-calibration">3. Why power
boundaries matter in calibration</h1>
<p>Suppose a test report says:</p>
<blockquote>
<p>“Efficiency improved by 0.4 percentage points.”</p>
</blockquote>
<p>The first question should be:</p>
<blockquote>
<p><strong>Which efficiency?</strong></p>
</blockquote>
<p>A combustion change may improve engine brake efficiency while
simultaneously increasing cooling-fan or pump demand.</p>
<p>A generator may operate at a different electrical efficiency
depending on load and power factor.</p>
<p>So every efficiency comparison needs a clearly defined boundary.</p>
<h1 id="nominal-1500-rpm-changes-the-calibration-problem">4. Nominal
1500 rpm changes the calibration problem</h1>
<p>For a four-pole 50 Hz synchronous machine:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>n</mi><mi>s</mi></msub><mo>=</mo><mfrac><mrow><mn>120</mn><mi>f</mi></mrow><msub><mi>N</mi><mi>p</mi></msub></mfrac><mo>=</mo><mn>1500</mn><mspace width="0.222em"></mspace><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">p</mi><mi mathvariant="normal">m</mi></mrow></mrow><annotation encoding="application/x-tex">
n_s=\frac{120f}{N_p}
=
1500\ \mathrm{rpm}
</annotation></semantics></math></p>
<p>The engine therefore operates near one nominal speed.</p>
<p>That does not make calibration simple.</p>
<p>It changes the calibration space from:</p>
<pre class="text"><code>speed × load</code></pre>
<p>toward:</p>
<pre class="text"><code>electrical load
×
ambient state
×
gas quality
×
thermal state
×
grid/island operating mode</code></pre>
<h1 id="main-control-domains">5. Main control domains</h1>
<div class="callout-grid">
<div class="callout">
<strong>Governor / power control</strong>Controls engine torque and
therefore active electrical power or frequency.
</div>
<div class="callout">
<strong>AVR / excitation</strong>Controls generator field excitation,
terminal voltage and reactive-power behavior.
</div>
<div class="callout">
<strong>Lean-mixture control</strong>Coordinates air and fuel to achieve
the combustion/emissions target.
</div>
<div class="callout">
<strong>Ignition / knock control</strong>Controls combustion phasing
while respecting knock and pressure limits.
</div>
<div class="callout">
<strong>Turbo / air-path control</strong>Creates the required fresh-air
charge and lean-combustion margin.
</div>
<div class="callout">
<strong>Protection system</strong>Limits, alarms or trips when hardware
or electrical boundaries are exceeded.
</div>
</div>
<h1 id="main-fluid-and-thermal-circuits">6. Main fluid and thermal
circuits</h1>
<p>A recruit should be able to identify the purpose of:</p>
<ul>
<li>main engine coolant circuit;</li>
<li>low-temperature charge-air cooling circuit where fitted;</li>
<li>lubrication circuit;</li>
<li>natural-gas supply/pressure-regulation circuit;</li>
<li>intake/charge-air path;</li>
<li>exhaust path;</li>
<li>generator cooling;</li>
<li>crankcase ventilation;</li>
<li>starting-air or electric-starting system depending on
architecture.</li>
</ul>
<p>The calibration engineer does not need to become a maintenance
specialist, but these circuits establish the boundary conditions
for:</p>
<ul>
<li>intake temperature;</li>
<li>oil friction;</li>
<li>knock margin;</li>
<li>turbo temperature;</li>
<li>generator capability;</li>
<li>maximum power.</li>
</ul>
<h1 id="a-useful-who-controls-what-map">7. A useful “who controls what?”
map</h1>
<pre class="text"><code>ACTIVE POWER / FREQUENCY
        ↑
Governor / engine torque
        ↑
Gas + air + ignition

VOLTAGE / REACTIVE POWER
        ↑
AVR / generator excitation

HARDWARE SAFETY
        ↑
Protection / derating / trips

COMBUSTION QUALITY
        ↑
Lean-mixture + ignition + prechamber + cylinder balance</code></pre>
<h1 id="what-advanced-technologies-may-exist">8. What advanced
technologies may exist</h1>
<p>Modern large gas engines can use combinations of:</p>
<ul>
<li>prechamber combustion;</li>
<li>closed-loop lean-mixture control;</li>
<li>Miller-cycle valve timing;</li>
<li>single-stage or two-stage turbocharging;</li>
<li>multi-circuit charge-air cooling;</li>
<li>cylinder-pressure monitoring;</li>
<li>cylinder-specific knock and balancing;</li>
<li>advanced gas-quality adaptation;</li>
<li>oxidation catalyst and/or NOx aftertreatment.</li>
</ul>
<p>Not every engine uses every technology.</p>
<p>The point of the series is to explain <strong>why each technology
exists and how it changes calibration</strong>.</p>
<h1 id="what-the-calibration-engineer-is-responsible-for">9. What the
calibration engineer is responsible for</h1>
<p>A calibration engineer typically needs to understand the interaction
between:</p>
<pre class="text"><code>Requested electrical output
        ↓
Engine torque
        ↓
Air / gas / ignition
        ↓
Combustion
        ↓
Efficiency / emissions
        ↓
Turbo / cooling / generator limits</code></pre>
<p>A correct local map that breaks the overall system is not a
successful calibration.</p>
<h1 id="the-system-level-question-to-carry-through-the-series">10. The
system-level question to carry through the series</h1>
<p>At every operating point ask:</p>
<blockquote>
<p><strong>Can the requested electrical power be produced with stable
combustion, acceptable efficiency and emissions, while the gas system,
turbocharger, engine, generator and thermal systems all remain inside
their allowed operating regions?</strong></p>
</blockquote>
<p>That is the central genset calibration problem.</p>
<h1 id="torsional-vibration-the-shaft-line-is-not-infinitely-rigid">11.
Torsional vibration: the shaft line is not infinitely rigid</h1>
<p>Combustion torque is pulsating, not perfectly smooth.</p>
<p>The crankshaft, coupling and generator rotor form a torsional
system:</p>
<pre class="text"><code>Cylinder firing torque harmonics
        ↓
Crankshaft
        ↓
Flexible coupling / shaft line
        ↓
Generator rotor inertia
        ↓
Natural torsional modes</code></pre>
<p>If an excitation order approaches a torsional natural frequency,
alternating shaft stress can rise even when average torque is
acceptable.</p>
<p>The calibration engineer does not normally design the shaft system,
but should understand that:</p>
<ul>
<li>repeated misfire;</li>
<li>strong cylinder imbalance;</li>
<li>firing-order torque harmonics;</li>
<li>load rejection;</li>
<li>generator electromagnetic disturbances;</li>
</ul>
<p>can interact with the mechanical shaft line.</p>
<p>Torsional-vibration analysis is therefore a real genset integration
activity, not merely an academic calculation.</p>
<h1 id="chp-and-useful-heat-boundary">12. CHP and useful-heat
boundary</h1>
<p>Some gas gensets operate in combined heat and power applications.</p>
<p>Then the system boundary may include:</p>
<pre class="text"><code>Fuel energy
  ↓
Electrical power
  +
Useful recovered heat</code></pre>
<p>Electrical efficiency and total CHP efficiency are different
KPIs.</p>
<p>A calibration change that raises exhaust temperature can improve
available heat recovery while reducing engine brake efficiency, so the
project must state which optimization objective matters.</p>
<h1 id="calibration-engineers-system-boundary-checklist">13. Calibration
engineer’s system-boundary checklist</h1>
<p>Before any optimization work, identify the exact boundaries for:</p>
<ul>
<li>engine brake power;</li>
<li>gross electrical power;</li>
<li>net exported power;</li>
<li>useful CHP heat where relevant;</li>
<li>fuel LHV/HHV convention;</li>
<li>generator loss model;</li>
<li>auxiliary consumption.</li>
</ul>
<h1 id="cng-supply-scope-high-pressure-cng-versus-pipeline-natural-gas">14.
CNG supply scope: high-pressure CNG versus pipeline natural gas</h1>
<p>The engine ultimately receives gaseous natural gas at the pressure
required by its fuel-metering system, but the <strong>upstream plant
architecture depends on how the site receives the fuel</strong>.</p>
<h2 id="case-a-high-pressure-cng-storage-trailer-cascade">Case A —
high-pressure CNG storage / trailer / cascade</h2>
<pre class="text"><code>High-pressure CNG storage
        ↓
manual / automatic isolation
        ↓
high-pressure filtration
        ↓
first pressure-reduction stage
        ↓
gas heating / conditioning where required
        ↓
final regulation
        ↓
engine safety shut-off + metering</code></pre>
<p>Pressure reduction can change gas temperature significantly, so the
real plant may need heat exchange, condensate/moisture management and
regulator protection. Storage pressure also falls as CNG is consumed, so
regulator authority and maximum fuel flow should be validated across the
approved storage-pressure range.</p>
<h2 id="case-b-regulated-pipeline-natural-gas">Case B — regulated
pipeline natural gas</h2>
<pre class="text"><code>Pipeline / site gas header
        ↓
site pressure regulation / conditioning
        ↓
engine safety shut-off
        ↓
engine gas metering</code></pre>
<p>For this series, engine-side combustion calibration is applicable to
both cases <strong>after the gas has reached the approved engine-inlet
pressure, temperature and composition window</strong>. High-pressure CNG
storage and decompression are additional plant-level boundaries, not
hidden inside the engine’s normal fuel-metering map.</p>
<h1 id="simplified-torsional-mode-example">15. Simplified torsional-mode
example</h1>
<p>A two-inertia shaft line can be represented conceptually by an
equivalent torsional stiffness and inertia.</p>
<p>A very simplified natural-frequency estimate is:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>f</mi><mi>n</mi></msub><mo>≈</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>π</mi></mrow></mfrac><msqrt><mfrac><msub><mi>k</mi><mi>t</mi></msub><msub><mi>J</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub></mfrac></msqrt></mrow><annotation encoding="application/x-tex">
f_n
\approx
\frac{1}{2\pi}
\sqrt{\frac{k_t}{J_{eq}}}
</annotation></semantics></math></p>
<p>This equation is only for intuition. Real multi-cylinder
engine–coupling–generator systems require a multi-inertia torsional
model and approved analysis.</p>
<p>The calibration relevance is:</p>
<pre class="text"><code>firing-order harmonic / electrical disturbance
        ↓
approaches a torsional mode
        ↓
alternating shaft stress can increase</code></pre>
<p>So a cylinder-balance or misfire problem can be mechanically
important even when average shaft torque is acceptable.</p>
<h1 id="chp-optimization-boundary">16. CHP optimization boundary</h1>
<p>For a CHP application:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>η</mi><mrow><mi>C</mi><mi>H</mi><mi>P</mi></mrow></msub><mo>=</mo><mfrac><mrow><msub><mi>P</mi><mrow><mi>e</mi><mi>l</mi><mo>,</mo><mi>n</mi><mi>e</mi><mi>t</mi></mrow></msub><mo>+</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>u</mi><mi>s</mi><mi>e</mi><mi>f</mi><mi>u</mi><mi>l</mi></mrow></msub></mrow><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mi>f</mi></msub><mi>L</mi><mi>H</mi><mi>V</mi></mrow></mfrac></mrow><annotation encoding="application/x-tex">
\eta_{CHP}
=
\frac{P_{el,net}+\dot Q_{useful}}
{\dot m_fLHV}
</annotation></semantics></math></p>
<p>A change that slightly lowers electrical efficiency can still improve
total useful-energy efficiency if it materially increases recoverable
heat—but only if the project values that heat and the boundary is
defined consistently.</p>
<h1 id="common-mistakes">17. Common mistakes</h1>
<ul>
<li>Treating the generator as a lossless load device.</li>
<li>Treating 1500 rpm as mathematically exact during every
transient.</li>
<li>Ignoring the shaft-line/torsional system because average torque is
stable.</li>
<li>Comparing gross electrical efficiency with net plant
efficiency.</li>
<li>Treating cooling, gas supply and generator capability as external to
calibration.</li>
</ul>
<h1 id="key-lessons">18. Key lessons</h1>
<ol type="1">
<li>A genset is one energy-conversion system, not an engine plus
unrelated electrical hardware.</li>
<li>Nominal 1500 rpm belongs to the 50 Hz/four-pole teaching case;
actual speed follows frequency and transient dynamics.</li>
<li>Mechanical, electrical, thermal and safety boundaries must be
defined before performance conclusions are trusted.</li>
<li>Torsional dynamics and auxiliary systems can invalidate an
engine-only optimum.</li>
</ol>
<h1 id="references">References</h1>
<ol class="refs">
<li>
ISO 8528-7:2017 — Technical declarations for specification and design;
confirmed current and useful for complete generating-set specification
boundaries.
</li>
<li>
U.S. Department of Energy Alternative Fuels Data Center — Natural Gas
Fuel Basics and CNG system descriptions; used only to define compressed
natural gas as high-pressure stored natural gas requiring downstream
pressure reduction.
</li>
<li>
ISO 8528-1:2018 — Application, ratings and performance (current in 2026;
revision under development).
</li>
<li>
ISO 8528-13:2026 — Safety requirements for generating sets; does not
cover special requirements for potentially explosive atmospheres.
</li>
<li>
ISO 8528-9:2017 — Measurement and evaluation of mechanical vibration.
</li>
<li>
L. Guzzella and C. H. Onder, Introduction to Modeling and Control of
Internal Combustion Engine Systems, 2nd ed.
</li>
<li>
W. W. Pulkrabek, Engineering Fundamentals of the Internal Combustion
Engine.
</li>
</ol>

<script>
function setMode(mode){
 document.querySelectorAll('.article-note').forEach(n=>n.style.display=(mode==='simple'?'none':'block'));
 const l=document.getElementById('mode-label');
 if(l)l.textContent=(mode==='simple'?'Practical notes hidden':'Practical notes visible');
}
</script>
<div class="series-nav bottom"><span></span><span class="article-count">1 / 23</span><a href="../02-generator-avr-active-reactive-power/">Synchronous Generator, AVR, Active/Reactive Power and Capability →</a></div></body>
</html>
