<!DOCTYPE html>

<html lang="" xml:lang="" xmlns="http://www.w3.org/1999/xhtml">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-CK6DVJ0JMK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-CK6DVJ0JMK');
</script>

<meta charset="utf-8"/>
<meta content="pandoc" name="generator"/>
<meta content="width=device-width, initial-scale=1.0, user-scalable=yes" name="viewport"/>
<title>Lean-Burn Lambda, Efficiency and Closed-Loop Mixture Control</title>
<meta content="width=device-width,initial-scale=1.0" name="viewport"/>
<meta content="Gas-property-consistent lambda calculation, test-bed optimization,
control delay, stability margin and emissions trade-offs" name="description"/><link rel="stylesheet" href="../series.css">
</head>
<body>
<div class="site-nav"><div class="inner">
<a href="../../../index.html" class="logo">NISHANT<span>.</span>TYAGI</a>
<div class="links">
<a href="../../index.html">All Notes</a>
<a href="../series.html">Series Index</a>
<a href="mailto:nishant33tyagi@gmail.com">Contact</a>
</div>
</div></div>
<div class="series-nav"><a href="../series.html">← Series overview</a><span class="article-count">Article 9 of 23</span><span></span></div><div class="hero">
<div class="kicker">
CNG Genset Performance, Emissions &amp; Controls · Nominal 1500 rpm ·
2026 Publication Edition
</div>
<h1>
Lean-Burn Lambda, Efficiency and Closed-Loop Mixture Control
</h1>
<p>
<em>Gas-property-consistent lambda calculation, test-bed optimization,
control delay, stability margin and emissions trade-offs</em>
</p>
</div><div class="publication-note">
<strong>A note on scope:</strong> This series describes generic
technologies used across modern large lean-burn natural-gas generating
sets. Nominal speed is 1500 rpm for the 50 Hz / four-pole teaching case;
actual synchronous or transient speed follows frequency and operating
state. “CNG” is used deliberately for compressed natural gas fuel: where
fuel is supplied from high-pressure CNG storage, the upstream
pressure-reduction/conditioning system is part of the plant; where
pipeline natural gas is used, the engine-side gas train starts from the
regulated site supply. Hardware, limits, safety architecture and
regulations remain project-specific.
</div><div class="view-controls">
<strong>Reading mode:</strong>
<button onclick="setMode('simple')">Simple view</button>
<button onclick="setMode('detailed')">Detailed view</button> <span id="mode-label">Practical notes visible</span>
</div><nav id="TOC" role="doc-toc"><details><summary>Article contents</summary>
<ul>
<li><a href="#lean-burn-mixture-control-is-the-center-of-a-gas-genset-calibration" id="toc-lean-burn-mixture-control-is-the-center-of-a-gas-genset-calibration">1.
Lean-burn mixture control is the center of a gas-genset
calibration</a></li>
<li><a href="#why-there-is-no-single-best-lambda" id="toc-why-there-is-no-single-best-lambda">2. Why there is no single
best lambda</a></li>
<li><a href="#calibration-procedure" id="toc-calibration-procedure">3.
Calibration procedure</a></li>
<li><a href="#measure-at-each-lambda" id="toc-measure-at-each-lambda">4.
Measure at each lambda</a></li>
<li><a href="#re-optimize-ignition-before-judging-efficiency" id="toc-re-optimize-ignition-before-judging-efficiency">5. Re-optimize
ignition before judging efficiency</a></li>
<li><a href="#trade-off-nox-versus-methane" id="toc-trade-off-nox-versus-methane">6. Trade-off — NOx versus
methane</a></li>
<li><a href="#trade-off-efficiency-versus-stability-margin" id="toc-trade-off-efficiency-versus-stability-margin">7. Trade-off —
efficiency versus stability margin</a></li>
<li><a href="#cylinder-specific-mixture-balance" id="toc-cylinder-specific-mixture-balance">8. Cylinder-specific mixture
balance</a></li>
<li><a href="#final-target-selection" id="toc-final-target-selection">9.
Final target selection</a></li>
<li><a href="#ambientgas-quality-validation" id="toc-ambientgas-quality-validation">10. Ambient/gas-quality
validation</a></li>
<li><a href="#closed-loop-lean-mixture-control-architecture" id="toc-closed-loop-lean-mixture-control-architecture">11. Closed-loop
lean-mixture control architecture</a></li>
<li><a href="#fast-control-versus-slow-optimization" id="toc-fast-control-versus-slow-optimization">12. Fast control versus
slow optimization</a></li>
<li><a href="#nox-feedback-concept" id="toc-nox-feedback-concept">13.
NOx-feedback concept</a></li>
<li><a href="#stability-guard" id="toc-stability-guard">14. Stability
guard</a></li>
<li><a href="#final-calibration-structure" id="toc-final-calibration-structure">15. Final calibration
structure</a></li>
<li><a href="#sensor-and-control-delay-in-closed-loop-mixture-optimization" id="toc-sensor-and-control-delay-in-closed-loop-mixture-optimization">16.
Sensor and control delay in closed-loop mixture optimization</a></li>
<li><a href="#anti-windup-and-limit-interaction" id="toc-anti-windup-and-limit-interaction">17. Anti-windup and limit
interaction</a></li>
<li><a href="#from-gas-composition-to-lambda" id="toc-from-gas-composition-to-lambda">18. From gas composition to
lambda</a></li>
<li><a href="#worked-example" id="toc-worked-example">19. Worked
example</a></li>
<li><a href="#calibration-procedure-with-spark-re-optimization" id="toc-calibration-procedure-with-spark-re-optimization">20.
Calibration procedure with spark re-optimization</a></li>
<li><a href="#engineering-figure" id="toc-engineering-figure">21.
Engineering figure</a></li>
<li><a href="#common-mistakes" id="toc-common-mistakes">22. Common
mistakes</a></li>
<li><a href="#key-lessons" id="toc-key-lessons">23. Key lessons</a></li>
<li><a href="#references" id="toc-references">References</a></li>
</ul>
</details></nav>





<h1 id="lean-burn-mixture-control-is-the-center-of-a-gas-genset-calibration">1.
Lean-burn mixture control is the center of a gas-genset calibration</h1>
<p>A large natural-gas genset often operates lean because excess air can
reduce combustion temperature and improve efficiency/emissions.</p>
<p>The key mixture variable is:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi><mo>=</mo><mfrac><mrow><mi>A</mi><mi>F</mi><msub><mi>R</mi><mrow><mi>a</mi><mi>c</mi><mi>t</mi><mi>u</mi><mi>a</mi><mi>l</mi></mrow></msub></mrow><mrow><mi>A</mi><mi>F</mi><msub><mi>R</mi><mrow><mi>s</mi><mi>t</mi><mi>o</mi><mi>i</mi><mi>c</mi><mi>h</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">
\lambda
=
\frac{AFR_{actual}}{AFR_{stoich}}
</annotation></semantics></math></p>
<p>For lean operation:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi><mo>&gt;</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">
\lambda&gt;1
</annotation></semantics></math></p>
<p>Public manufacturer-specific manufacturer-specific information
describes lean-mixture control and precombustion-chamber technology,
which makes it a useful real-world reference for this discussion.</p>
<h1 id="why-there-is-no-single-best-lambda">2. Why there is no single
best lambda</h1>
<p>Moving leaner can:</p>
<ul>
<li>reduce NOx;</li>
<li>reduce combustion temperature;</li>
<li>sometimes improve efficiency.</li>
</ul>
<p>But moving too lean can:</p>
<ul>
<li>slow flame propagation;</li>
<li>increase COVIMEP;</li>
<li>increase CH4/THC;</li>
<li>cause partial burn/misfire;</li>
<li>reduce torque capability.</li>
</ul>
<p>So the calibration is an optimization problem.</p>
<h1 id="calibration-procedure">3. Calibration procedure</h1>
<p>At each nominal-speed steady-state load point:</p>
<pre class="text"><code>1500 rpm
25% load
50% load
75% load
100% load</code></pre>
<p>hold:</p>
<ul>
<li>spark strategy;</li>
<li>air-system configuration;</li>
<li>gas composition;</li>
<li>temperatures.</li>
</ul>
<p>Then sweep lambda gradually.</p>
<p>For example, project-specific values might follow:</p>
<pre class="text"><code>less lean → nominal lean → leaner → near stability limit</code></pre>
<p>Do not copy one universal numeric range.</p>
<h1 id="measure-at-each-lambda">4. Measure at each lambda</h1>
<p>Measure:</p>
<ul>
<li>electrical power;</li>
<li>fuel flow;</li>
<li>electrical efficiency;</li>
<li>NOx;</li>
<li>CO;</li>
<li>CH4/THC;</li>
<li>COVIMEP;</li>
<li>CA50;</li>
<li>knock;</li>
<li>EGT;</li>
<li>cylinder spread.</li>
</ul>
<h1 id="re-optimize-ignition-before-judging-efficiency">5. Re-optimize
ignition before judging efficiency</h1>
<p>Lean mixture burns more slowly.</p>
<p>If spark remains fixed while lambda changes, CA50 moves later.</p>
<p>Then the test mixes two effects:</p>
<ul>
<li>mixture effect;</li>
<li>incorrect combustion phasing.</li>
</ul>
<p>So after each lambda step, ignition should be brought back to the
intended combustion-phasing target or the relevant knock/pressure limit
before final efficiency comparison.</p>
<h1 id="trade-off-nox-versus-methane">6. Trade-off — NOx versus
methane</h1>
<p>Leaner mixture generally lowers burned-gas temperature and NOx.</p>
<p>But near the lean stability boundary:</p>
<pre class="text"><code>flame speed ↓
partial burn risk ↑
CH4 / THC ↑</code></pre>
<p>For CNG, this trade-off is extremely important because methane is
itself the main hydrocarbon species of interest.</p>
<h1 id="trade-off-efficiency-versus-stability-margin">7. Trade-off —
efficiency versus stability margin</h1>
<p>The best BSFC/electrical-efficiency point can lie close to the region
where combustion variability begins to rise.</p>
<p>Production calibration should remain away from the absolute misfire
boundary because real operation includes:</p>
<ul>
<li>gas-quality variation;</li>
<li>temperature variation;</li>
<li>cylinder imbalance;</li>
<li>aging.</li>
</ul>
<h1 id="cylinder-specific-mixture-balance">8. Cylinder-specific mixture
balance</h1>
<p>Average lambda can look correct while one cylinder is leaner.</p>
<p>So evaluate:</p>
<ul>
<li>cylinder IMEP;</li>
<li>cylinder EGT;</li>
<li>knock;</li>
<li>misfire;</li>
<li>cylinder-specific lambda indicators if available.</li>
</ul>
<h1 id="final-target-selection">9. Final target selection</h1>
<p>At each load, choose the mixture target where:</p>
<pre class="text"><code>efficiency benefit is strong
NOx target is satisfied
CH4/THC remains acceptable
COVIMEP remains stable
knock margin is acceptable</code></pre>
<p>The final point is normally <strong>before</strong> the steep rise in
instability.</p>
<h1 id="ambientgas-quality-validation">10. Ambient/gas-quality
validation</h1>
<p>Repeat critical points with:</p>
<ul>
<li>hot intake air;</li>
<li>low methane number / lower knock resistance gas;</li>
<li>heating-value variation;</li>
<li>rail-pressure variation;</li>
<li>altitude.</li>
</ul>
<p>The target must remain stable across the real fuel and ambient
envelope.</p>
<h1 id="closed-loop-lean-mixture-control-architecture">11. Closed-loop
lean-mixture control architecture</h1>
<p>Finding the best lambda on a test bed is only half the task.</p>
<p>The production controller must keep the engine near the intended
combustion state while:</p>
<ul>
<li>gas quality changes;</li>
<li>ambient temperature changes;</li>
<li>engine hardware ages;</li>
<li>sensor bias changes;</li>
<li>electrical load moves.</li>
</ul>
<p>A generic advanced lean-mixture architecture can be represented
as:</p>
<pre class="text"><code>Electrical load / torque target
        ↓
Base air + gas target
        ↓
Base lean-mixture target
        ↓
Fast air/fuel control
        ↓
Combustion
        ↓
Feedback / adaptation from:
  lambda or oxygen indication
  NOx where available
  cylinder pressure / CA50
  combustion stability
  knock
  exhaust temperature
        ↓
slow target correction</code></pre>
<p>Different manufacturers use different combinations of these
signals.</p>
<h1 id="fast-control-versus-slow-optimization">12. Fast control versus
slow optimization</h1>
<p>The fast loop should stabilize the air/fuel ratio against
disturbances.</p>
<p>The slow layer can optimize the operating point.</p>
<p>For example:</p>
<pre class="text"><code>Fast loop:
gas pressure disturbance
→ mixture corrected quickly

Slow loop:
long-term NOx drift
→ lean target adjusted slowly</code></pre>
<p>Mixing these time scales can create oscillatory mixture control.</p>
<h1 id="nox-feedback-concept">13. NOx-feedback concept</h1>
<p>Because NOx is strongly related to combustion temperature and mixture
state, some advanced systems can use NOx information as a slow
correction signal.</p>
<p>However, NOx feedback contains:</p>
<ul>
<li>exhaust transport delay;</li>
<li>analyzer/sensor dynamics;</li>
<li>cross-sensitivity;</li>
<li>aftertreatment influence depending on sensor location.</li>
</ul>
<p>It should therefore not be treated like an instantaneous cylinder
lambda signal.</p>
<h1 id="stability-guard">14. Stability guard</h1>
<p>The lean-mixture target should be bounded by a combustion-stability
guard.</p>
<p>A conceptual limiter can use:</p>
<ul>
<li>COVIMEP;</li>
<li>misfire count;</li>
<li>cylinder pressure quality;</li>
<li>cylinder EGT spread.</li>
</ul>
<p>If the engine approaches unstable combustion:</p>
<pre class="text"><code>stability margin ↓
        ↓
allowed lambda reduced
        ↓
engine moves slightly less lean</code></pre>
<h1 id="final-calibration-structure">15. Final calibration
structure</h1>
<p>At each load, define:</p>
<ol type="1">
<li>nominal lean target;</li>
<li>lean stability boundary;</li>
<li>NOx/emissions correction authority;</li>
<li>gas-quality correction;</li>
<li>thermal correction;</li>
<li>minimum stability margin.</li>
</ol>
<p>The final target should not sit exactly on the best laboratory point.
It should remain robust to real operating variation.</p>
<h1 id="sensor-and-control-delay-in-closed-loop-mixture-optimization">16.
Sensor and control delay in closed-loop mixture optimization</h1>
<p>The feedback path contains delays:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>t</mi><mrow><mi>t</mi><mi>o</mi><mi>t</mi><mi>a</mi><mi>l</mi></mrow></msub><mo>=</mo><msub><mi>t</mi><mrow><mi>f</mi><mi>u</mi><mi>e</mi><mi>l</mi></mrow></msub><mo>+</mo><msub><mi>t</mi><mrow><mi>c</mi><mi>o</mi><mi>m</mi><mi>b</mi><mi>u</mi><mi>s</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi></mrow></msub><mo>+</mo><msub><mi>t</mi><mrow><mi>t</mi><mi>r</mi><mi>a</mi><mi>n</mi><mi>s</mi><mi>p</mi><mi>o</mi><mi>r</mi><mi>t</mi></mrow></msub><mo>+</mo><msub><mi>t</mi><mrow><mi>s</mi><mi>e</mi><mi>n</mi><mi>s</mi><mi>o</mi><mi>r</mi></mrow></msub><mo>+</mo><msub><mi>t</mi><mrow><mi>f</mi><mi>i</mi><mi>l</mi><mi>t</mi><mi>e</mi><mi>r</mi></mrow></msub></mrow><annotation encoding="application/x-tex">
t_{total}
=
t_{fuel}
+
t_{combustion}
+
t_{transport}
+
t_{sensor}
+
t_{filter}
</annotation></semantics></math></p>
<p>Fast lambda/oxygen feedback may respond on one time scale.</p>
<p>NOx, exhaust temperature or slow gas-quality adaptation may respond
on another.</p>
<p>If a slow signal is given aggressive controller gain, the result can
be oscillation:</p>
<pre class="text"><code>mixture corrected
    ↓
NOx changes later
    ↓
controller over-corrects
    ↓
repeated rich/lean hunting</code></pre>
<p>The calibration engineer should therefore identify the delay and
bandwidth of each feedback signal before tuning its correction
authority.</p>
<h1 id="anti-windup-and-limit-interaction">17. Anti-windup and limit
interaction</h1>
<p>If gas or air authority reaches a physical limit, the mixture
controller should not continue integrating an impossible correction.</p>
<p>Controller anti-windup and saturation handling are therefore part of
robust lean-mixture control.</p>
<h1 id="from-gas-composition-to-lambda">18. From gas composition to
lambda</h1>
<p>The mixture definition is:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi><mo>=</mo><mfrac><mrow><mi>A</mi><mi>F</mi><msub><mi>R</mi><mrow><mi>a</mi><mi>c</mi><mi>t</mi><mi>u</mi><mi>a</mi><mi>l</mi></mrow></msub></mrow><mrow><mi>A</mi><mi>F</mi><msub><mi>R</mi><mrow><mi>s</mi><mi>t</mi><mi>o</mi><mi>i</mi><mi>c</mi><mi>h</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">
\lambda
=
\frac{AFR_{actual}}
{AFR_{stoich}}
</annotation></semantics></math></p>
<p>with:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mi>F</mi><msub><mi>R</mi><mrow><mi>a</mi><mi>c</mi><mi>t</mi><mi>u</mi><mi>a</mi><mi>l</mi></mrow></msub><mo>=</mo><mfrac><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>i</mi><mi>r</mi></mrow></msub><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>f</mi><mi>u</mi><mi>e</mi><mi>l</mi></mrow></msub></mfrac></mrow><annotation encoding="application/x-tex">
AFR_{actual}
=
\frac{\dot m_{air}}
{\dot m_{fuel}}
</annotation></semantics></math></p>
<p>For variable natural-gas composition, the stoichiometric AFR itself
can change.</p>
<p>Therefore:</p>
<pre class="text"><code>gas composition
   ↓
AFRstoich + LHV
   ↓
fuel mass / air target
   ↓
lambda and torque model</code></pre>
<p>must remain consistent.</p>
<h1 id="worked-example">19. Worked example</h1>
<p>Suppose:</p>
<pre class="text"><code>measured air flow = 5.0 kg/s
fuel flow         = 0.25 kg/s</code></pre>
<p>Then:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mi>F</mi><msub><mi>R</mi><mrow><mi>a</mi><mi>c</mi><mi>t</mi><mi>u</mi><mi>a</mi><mi>l</mi></mrow></msub><mo>=</mo><mn>20</mn></mrow><annotation encoding="application/x-tex">
AFR_{actual}=20
</annotation></semantics></math></p>
<p>If the approved fuel analysis gives:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mi>F</mi><msub><mi>R</mi><mrow><mi>s</mi><mi>t</mi><mi>o</mi><mi>i</mi><mi>c</mi><mi>h</mi></mrow></msub><mo>=</mo><mn>17.2</mn></mrow><annotation encoding="application/x-tex">
AFR_{stoich}=17.2
</annotation></semantics></math></p>
<p>then:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi><mo>=</mo><mfrac><mn>20</mn><mn>17.2</mn></mfrac><mo>=</mo><mn>1.163</mn></mrow><annotation encoding="application/x-tex">
\lambda
=
\frac{20}{17.2}
=
1.163
</annotation></semantics></math></p>
<p>The numerical value is illustrative only.</p>
<h1 id="calibration-procedure-with-spark-re-optimization">20.
Calibration procedure with spark re-optimization</h1>
<p>At each load:</p>
<ol type="1">
<li>establish gas composition and AFRstoich;</li>
<li>sweep lambda;</li>
<li>re-optimize ignition/CA50 at each candidate lambda;</li>
<li>record electrical efficiency;</li>
<li>record NOx, CH4, CO and stability;</li>
<li>select a point with production margin from the lean limit.</li>
</ol>
<h1 id="engineering-figure">21. Lean-mixture trade-off visualization</h1>
<figure class="figure-card">
<svg aria-label="Lean mixture tradeoff" role="img" viewbox="0 0 820 440">
<rect fill="white" height="440" width="820"></rect>
<line stroke="#52697a" stroke-width="2" x1="90" x2="750" y1="365" y2="365"></line>
<line stroke="#52697a" stroke-width="2" x1="90" x2="90" y1="365" y2="60"></line>
<text fill="#17324a" font-size="17" x="585" y="410">Increasing lambda →
leaner</text>
<path d="M130 120 C300 170,480 250,710 310" fill="none" stroke="#17324a" stroke-width="3"></path>
<text fill="#17324a" font-size="14" x="150" y="105">NOx</text>
<path d="M130 300 C300 250,460 205,570 205 C640 210,690 230,720 250" fill="none" stroke="#5d87ad" stroke-width="3"></path>
<text fill="#5d87ad" font-size="14" x="460" y="187">efficiency</text>
<path d="M130 330 C420 325,570 310,640 220 C675 165,705 115,725 85" fill="none" stroke="#61717f" stroke-width="3"></path>
<text fill="#61717f" font-size="14" x="665" y="105">CH4 /
instability</text>
<line stroke="#9bb5c9" stroke-dasharray="8 7" stroke-width="2" x1="620" x2="620" y1="70" y2="365"></line>
<text fill="#61717f" font-size="13" x="495" y="82">release target should
keep margin</text>
</svg>
<figcaption>
Qualitative lean-burn trade-off: NOx generally falls as the mixture is
made leaner, while efficiency may have an optimum and methane/stability
deterioration rises sharply near the lean limit.
</figcaption>
</figure>
<h1 id="common-mistakes">22. Common mistakes</h1>
<ul>
<li>Using one fixed AFRstoich for every gas composition.</li>
<li>Judging a leaner point without re-optimizing spark.</li>
<li>Using average lambda while one cylinder is unstable.</li>
<li>Giving slow NOx feedback the same bandwidth as fast mixture
feedback.</li>
<li>Letting an integrator wind up when gas/air authority saturates.</li>
</ul>
<h1 id="key-lessons">23. Key lessons</h1>
<ol type="1">
<li>Lambda calibration begins with correct fuel stoichiometry.</li>
<li>LHV and AFRstoich belong to one consistent gas-property model.</li>
<li>Spark and lambda interact strongly.</li>
<li>The release target should remain away from the steep CH4/stability
boundary.</li>
<li>Fast mixture control and slow emissions adaptation need different
dynamics.</li>
</ol>
<h1 id="references">References</h1>
<ol class="refs">
<li>
ISO 8528-2:2018 — Engines; principal characteristics and speed-governing
terminology for generating-set applications.
</li>
<li>
L. Guzzella and C. H. Onder, Introduction to Modeling and Control of
Internal Combustion Engine Systems, 2nd ed.
</li>
<li>
W. W. Pulkrabek, Engineering Fundamentals of the Internal Combustion
Engine.
</li>
<li>
Commission Implementing Decision (EU) 2021/2326 — Large Combustion Plant
BAT conclusions, including natural-gas lean-burn engine NOx, CH4 and
formaldehyde provisions where applicable.
</li>
<li>
Directive (EU) 2015/2193 — Medium Combustion Plant Directive for plants
from 1 MW to &lt;50 MW thermal input, subject to scope/exemptions and
national implementation.
</li>
</ol>

<script>
function setMode(mode){
 document.querySelectorAll('.article-note').forEach(n=>n.style.display=(mode==='simple'?'none':'block'));
 const l=document.getElementById('mode-label');
 if(l)l.textContent=(mode==='simple'?'Practical notes hidden':'Practical notes visible');
}
</script>
<div class="series-nav bottom"><a href="../08-air-charge-single-two-stage-turbo/">← Air Charge, Single-/Two-Stage Turbocharging and Charge Cooling</a><span class="article-count">9 / 23</span><a href="../10-ignition-ca50-knock-pressure-limits/">Ignition, CA50, Knock, Peak Pressure and Pressure-Rise Limits →</a></div></body>
</html>
