<!DOCTYPE html>

<html lang="" xml:lang="" xmlns="http://www.w3.org/1999/xhtml">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-CK6DVJ0JMK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-CK6DVJ0JMK');
</script>

<meta charset="utf-8"/>
<meta content="pandoc" name="generator"/>
<meta content="width=device-width, initial-scale=1.0, user-scalable=yes" name="viewport"/>
<title>Load Acceptance, Load Rejection, Frequency and Voltage Response</title>
<meta content="width=device-width,initial-scale=1.0" name="viewport"/>
<meta content="Governor and AVR behavior during P/Q transients, turbo/fuel timing,
root-cause diagnosis and flexible-generation operation" name="description"/><link rel="stylesheet" href="../series.css">
</head>
<body>
<div class="site-nav"><div class="inner">
<a href="../../../index.html" class="logo">NISHANT<span>.</span>TYAGI</a>
<div class="links">
<a href="../../index.html">All Notes</a>
<a href="../series.html">Series Index</a>
<a href="mailto:nishant33tyagi@gmail.com">Contact</a>
</div>
</div></div>
<div class="series-nav"><a href="../series.html">← Series overview</a><span class="article-count">Article 16 of 23</span><span></span></div><div class="hero">
<div class="kicker">
CNG Genset Performance, Emissions &amp; Controls · Nominal 1500 rpm ·
2026 Publication Edition
</div>
<h1>
Load Acceptance, Load Rejection, Frequency and Voltage Response
</h1>
<p>
<em>Governor and AVR behavior during P/Q transients, turbo/fuel timing,
root-cause diagnosis and flexible-generation operation</em>
</p>
</div><div class="publication-note">
<strong>A note on scope:</strong> This series describes generic
technologies used across modern large lean-burn natural-gas generating
sets. Nominal speed is 1500 rpm for the 50 Hz / four-pole teaching case;
actual synchronous or transient speed follows frequency and operating
state. “CNG” is used deliberately for compressed natural gas fuel: where
fuel is supplied from high-pressure CNG storage, the upstream
pressure-reduction/conditioning system is part of the plant; where
pipeline natural gas is used, the engine-side gas train starts from the
regulated site supply. Hardware, limits, safety architecture and
regulations remain project-specific.
</div><div class="view-controls">
<strong>Reading mode:</strong>
<button onclick="setMode('simple')">Simple view</button>
<button onclick="setMode('detailed')">Detailed view</button> <span id="mode-label">Practical notes visible</span>
</div><nav id="TOC" role="doc-toc"><details><summary>Article contents</summary>
<ul>
<li><a href="#load-step-performance-is-the-genset-equivalent-of-automotive-tip-in" id="toc-load-step-performance-is-the-genset-equivalent-of-automotive-tip-in">1.
Load-step performance is the genset equivalent of automotive
tip-in</a></li>
<li><a href="#load-acceptance-sequence" id="toc-load-acceptance-sequence">2. Load acceptance sequence</a></li>
<li><a href="#calibration-procedure" id="toc-calibration-procedure">3.
Calibration procedure</a></li>
<li><a href="#fast-versus-slow-torque-paths" id="toc-fast-versus-slow-torque-paths">4. Fast versus slow torque
paths</a></li>
<li><a href="#trade-off-frequency-dip-versus-lambda-excursion" id="toc-trade-off-frequency-dip-versus-lambda-excursion">5. Trade-off —
frequency dip versus lambda excursion</a></li>
<li><a href="#trade-off-turbo-response-versus-surgeoverspeed" id="toc-trade-off-turbo-response-versus-surgeoverspeed">6. Trade-off —
turbo response versus surge/overspeed</a></li>
<li><a href="#load-rejection" id="toc-load-rejection">7. Load
rejection</a></li>
<li><a href="#generator-inertia" id="toc-generator-inertia">8. Generator
inertia</a></li>
<li><a href="#validation" id="toc-validation">9. Validation</a></li>
<li><a href="#the-complete-electrical-transient-governor-and-avr-together" id="toc-the-complete-electrical-transient-governor-and-avr-together">10.
The complete electrical transient: governor and AVR together</a>
<ul>
<li><a href="#active-power-disturbance" id="toc-active-power-disturbance">Active-power disturbance</a></li>
<li><a href="#reactive-power-disturbance" id="toc-reactive-power-disturbance">Reactive-power disturbance</a></li>
</ul></li>
<li><a href="#what-to-measure-during-a-complete-load-step-test" id="toc-what-to-measure-during-a-complete-load-step-test">11. What to
measure during a complete load-step test</a></li>
<li><a href="#why-this-separation-matters" id="toc-why-this-separation-matters">12. Why this separation
matters</a></li>
<li><a href="#calibration-trade-off-engine-response-versus-electrical-quality" id="toc-calibration-trade-off-engine-response-versus-electrical-quality">13.
Calibration trade-off — engine response versus electrical
quality</a></li>
<li><a href="#load-rejection-with-avr-interaction" id="toc-load-rejection-with-avr-interaction">14. Load rejection with AVR
interaction</a></li>
<li><a href="#fast-start-and-flexible-generation-operation" id="toc-fast-start-and-flexible-generation-operation">15. Fast-start and
flexible-generation operation</a></li>
<li><a href="#root-cause-reading-of-a-load-step-trace" id="toc-root-cause-reading-of-a-load-step-trace">16. Root-cause reading
of a load-step trace</a></li>
<li><a href="#engineering-figure" id="toc-engineering-figure">17.
Engineering figure</a></li>
<li><a href="#common-mistakes" id="toc-common-mistakes">18. Common
mistakes</a></li>
<li><a href="#key-lessons" id="toc-key-lessons">19. Key lessons</a></li>
<li><a href="#references" id="toc-references">References</a></li>
</ul>
</details></nav>





<h1 id="load-step-performance-is-the-genset-equivalent-of-automotive-tip-in">1.
Load-step performance is the genset equivalent of automotive tip-in</h1>
<p>A genset can run perfectly at every steady-state load point and still
perform poorly when the electrical load changes suddenly.</p>
<p>The key quality indicators are:</p>
<ul>
<li>frequency dip;</li>
<li>frequency overshoot;</li>
<li>recovery time;</li>
<li>voltage response;</li>
<li>smoke is not relevant for premixed CNG, but lambda/combustion
excursion is;</li>
<li>knock;</li>
<li>misfire;</li>
<li>turbo response.</li>
</ul>
<h1 id="load-acceptance-sequence">2. Load acceptance sequence</h1>
<pre class="text"><code>Electrical load ↑
      ↓
generator electromagnetic torque ↑
      ↓
engine rpm/frequency ↓
      ↓
governor requests more engine torque
      ↓
gas + air + spark respond
      ↓
turbo accelerates
      ↓
new steady load is reached</code></pre>
<h1 id="calibration-procedure">3. Calibration procedure</h1>
<p>Test standardized steps such as:</p>
<pre class="text"><code>0 → 25%
25 → 50%
50 → 75%
75 → 100%</code></pre>
<p>and project-specific larger steps.</p>
<p>Record at high sample rate:</p>
<ul>
<li>frequency;</li>
<li>speed;</li>
<li>electrical kW;</li>
<li>torque request;</li>
<li>gas command;</li>
<li>lambda;</li>
<li>boost;</li>
<li>turbo speed;</li>
<li>spark;</li>
<li>knock;</li>
<li>cylinder pressure/stability.</li>
</ul>
<h1 id="fast-versus-slow-torque-paths">4. Fast versus slow torque
paths</h1>
<p>Spark can change torque quickly.</p>
<p>Air and turbo need more time.</p>
<p>A temporary fast ignition strategy can support frequency recovery
while the air path catches up, but excessive retard/advance can create
thermal or knock problems.</p>
<h1 id="trade-off-frequency-dip-versus-lambda-excursion">5. Trade-off —
frequency dip versus lambda excursion</h1>
<p>Aggressive gas fueling can reduce frequency dip.</p>
<p>But air may not have arrived yet.</p>
<p>Then mixture becomes richer than intended.</p>
<p>Too-conservative fueling protects lambda but gives a deeper frequency
dip.</p>
<h1 id="trade-off-turbo-response-versus-surgeoverspeed">6. Trade-off —
turbo response versus surge/overspeed</h1>
<p>Aggressive turbo control can improve load acceptance but reduce
compressor/turbo margin.</p>
<p>The final calibration should give the fastest stable response that
stays inside:</p>
<ul>
<li>lambda limits;</li>
<li>knock limits;</li>
<li>turbo limits;</li>
<li>frequency requirements.</li>
</ul>
<h1 id="load-rejection">7. Load rejection</h1>
<p>For a 100% → low-load rejection:</p>
<ul>
<li>gas torque must fall immediately;</li>
<li>spark may help reduce torque;</li>
<li>turbo retains inertia;</li>
<li>bypass/wastegate may need fast action.</li>
</ul>
<p>Monitor:</p>
<ul>
<li>overspeed;</li>
<li>lean excursion;</li>
<li>compressor surge;</li>
<li>EGT.</li>
</ul>
<h1 id="generator-inertia">8. Generator inertia</h1>
<p>Higher rotating inertia reduces the immediate speed change for a
given torque imbalance:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>J</mi><mfrac><mrow><mi>d</mi><mi>ω</mi></mrow><mrow><mi>d</mi><mi>t</mi></mrow></mfrac><mo>=</mo><msub><mi>T</mi><mrow><mi>e</mi><mi>n</mi><mi>g</mi><mi>i</mi><mi>n</mi><mi>e</mi></mrow></msub><mo>−</mo><msub><mi>T</mi><mrow><mi>g</mi><mi>e</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>o</mi><mi>r</mi></mrow></msub></mrow><annotation encoding="application/x-tex">
J\frac{d\omega}{dt}=T_{engine}-T_{generator}
</annotation></semantics></math></p>
<p>But inertia also slows acceleration/recovery.</p>
<p>Mechanical design and governor calibration therefore interact.</p>
<h1 id="validation">9. Validation</h1>
<p>Repeat load steps with:</p>
<ul>
<li>hot engine;</li>
<li>cold engine;</li>
<li>hot intake air;</li>
<li>altitude;</li>
<li>low gas pressure;</li>
<li>poor gas quality;</li>
<li>multiple gensets sharing load.</li>
</ul>
<p>A strong steady-state calibration is not sufficient until dynamic
frequency performance is validated.</p>
<h1 id="the-complete-electrical-transient-governor-and-avr-together">10.
The complete electrical transient: governor and AVR together</h1>
<p>A genset load transient is not only an engine event.</p>
<p>Two major response channels can act at the same time.</p>
<h2 id="active-power-disturbance">Active-power disturbance</h2>
<pre class="text"><code>P demand changes
   ↓
generator electromagnetic torque changes
   ↓
frequency / shaft torque balance changes
   ↓
governor / engine responds</code></pre>
<h2 id="reactive-power-disturbance">Reactive-power disturbance</h2>
<pre class="text"><code>Q demand changes
   ↓
generator current / voltage tendency changes
   ↓
AVR / excitation responds</code></pre>
<p>A mixed load step excites both.</p>
<h1 id="what-to-measure-during-a-complete-load-step-test">11. What to
measure during a complete load-step test</h1>
<p>Electrical channels:</p>
<ul>
<li>frequency;</li>
<li>terminal voltage;</li>
<li>active power P;</li>
<li>reactive power Q;</li>
<li>power factor;</li>
<li>generator current;</li>
<li>AVR/excitation output.</li>
</ul>
<p>Engine channels:</p>
<ul>
<li>rpm;</li>
<li>engine torque/power request;</li>
<li>main gas command;</li>
<li>prechamber gas where available;</li>
<li>lambda;</li>
<li>boost;</li>
<li>turbo speed;</li>
<li>ignition;</li>
<li>knock;</li>
<li>cylinder stability.</li>
</ul>
<h1 id="why-this-separation-matters">12. Why this separation
matters</h1>
<p>Suppose terminal voltage dips badly while frequency remains
acceptable.</p>
<p>The first suspect should not automatically be the engine
governor.</p>
<p>Likewise, a frequency dip with stable voltage is mainly a
mechanical-power imbalance problem.</p>
<p>Correct diagnosis starts by asking:</p>
<blockquote>
<p><strong>Was the disturbance mainly P, mainly Q, or both?</strong></p>
</blockquote>
<h1 id="calibration-trade-off-engine-response-versus-electrical-quality">13.
Calibration trade-off — engine response versus electrical quality</h1>
<p>A more aggressive governor can improve frequency recovery but
create:</p>
<ul>
<li>lambda excursion;</li>
<li>knock;</li>
<li>turbo overshoot.</li>
</ul>
<p>A more aggressive AVR can improve voltage recovery but create:</p>
<ul>
<li>excitation overshoot;</li>
<li>reactive-power oscillation.</li>
</ul>
<p>The commissioning target is stable combined P-Q behavior, not the
fastest isolated controller.</p>
<h1 id="load-rejection-with-avr-interaction">14. Load rejection with AVR
interaction</h1>
<p>When a large load is removed:</p>
<ul>
<li>engine torque must fall;</li>
<li>generator current falls;</li>
<li>voltage/reactive behavior can also change;</li>
<li>AVR and governor both transition.</li>
</ul>
<p>The complete rejection test should therefore inspect both frequency
overshoot <strong>and</strong> voltage overshoot.</p>
<h1 id="fast-start-and-flexible-generation-operation">15. Fast-start and
flexible-generation operation</h1>
<p>In 2026, some gas-engine power plants are designed for frequent
starts, fast synchronization and rapid loading to support
renewable-heavy grids.</p>
<p>That creates a different calibration priority from traditional
baseload operation.</p>
<p>A flexible-generation program may optimize:</p>
<ul>
<li>time to stable firing;</li>
<li>time to synchronization;</li>
<li>load-ramp rate;</li>
<li>frequency response;</li>
<li>start emissions;</li>
<li>thermal fatigue;</li>
<li>turbo response.</li>
</ul>
<p>The fastest possible start is not automatically the best release
calibration.</p>
<p>A more aggressive sequence can increase:</p>
<ul>
<li>cold friction;</li>
<li>combustion instability;</li>
<li>turbo/thermal gradients;</li>
<li>start emissions.</li>
</ul>
<p>The correct target is the <strong>fastest validated sequence
compatible with durability, emissions and electrical
requirements</strong>.</p>
<h1 id="root-cause-reading-of-a-load-step-trace">16. Root-cause reading
of a load-step trace</h1>
<p>If frequency dips but voltage remains good:</p>
<ul>
<li>focus first on active-power/engine torque response.</li>
</ul>
<p>If voltage dips but frequency remains good:</p>
<ul>
<li>focus first on AVR/reactive-power behavior.</li>
</ul>
<p>If both degrade:</p>
<ul>
<li>inspect the mixed P-Q disturbance and both control paths.</li>
</ul>
<h1 id="engineering-figure">17. Load-step response illustration</h1>
<figure class="figure-card">
<svg aria-label="Illustrative genset load-step traces" role="img" viewbox="0 0 820 480">
<rect fill="white" height="480" width="820"></rect>
<line stroke="#52697a" stroke-width="2" x1="90" x2="750" y1="410" y2="410"></line>
<text fill="#17324a" font-size="16" x="680" y="448">Time →</text>
<path d="M100 340 L250 340 L250 120 L730 120" fill="none" stroke="#17324a" stroke-width="3"></path>
<text fill="#17324a" font-size="13" x="115" y="325">P load</text>
<path d="M100 190 L250 190 C280 265,330 280,390 225 C470 175,570 185,730 190" fill="none" stroke="#5d87ad" stroke-width="3"></path>
<text fill="#5d87ad" font-size="13" x="110" y="175">frequency</text>
<path d="M100 270 L250 270 C300 270,335 245,390 220 C500 170,610 165,730 165" fill="none" stroke="#61717f" stroke-width="3"></path>
<text fill="#61717f" font-size="13" x="110" y="255">boost / air</text>
<path d="M100 305 L250 305 C275 245,310 235,350 260 C430 295,520 288,730 285" fill="none" stroke="#9bb5c9" stroke-width="3"></path>
<text fill="#61717f" font-size="13" x="110" y="293">lambda
deviation</text>
</svg>
<figcaption>
Illustrative active-load step: generator load changes immediately,
frequency dips, fuel/fast torque respond, and the slower air/turbo path
catches up. Actual waveforms and acceptance criteria are
project-specific.
</figcaption>
</figure>
<h1 id="common-mistakes">18. Common mistakes</h1>
<ul>
<li>Evaluating only frequency and ignoring voltage/Q.</li>
<li>Increasing fuel aggressively without checking air arrival.</li>
<li>Looking only at final boost and missing stage surge/overspeed.</li>
<li>Comparing different load-step power factors.</li>
<li>Ignoring analyzer delay when interpreting CH4 spikes.</li>
</ul>
<h1 id="key-lessons">19. Key lessons</h1>
<ol type="1">
<li>Load acceptance is a complete electromechanical transient.</li>
<li>Governor and AVR solve different parts of the disturbance.</li>
<li>Gas/air/spark timing must be coordinated with generator load
dynamics.</li>
<li>Flexible/fast-start requirements introduce thermal and emissions
trade-offs.</li>
<li>Transient signals must be time-aligned before root-cause
conclusions.</li>
</ol>
<h1 id="references">References</h1>
<ol class="refs">
<li>
Wärtsilä 46TS-SG current product documentation — current commercial
example of a large gas-engine platform designed for flexible operation
and fast starting; cited only as evidence that flexible-generation
requirements are commercially relevant.
</li>
<li>
ISO 8528-5:2025 — Generating sets; design and performance criteria.
</li>
<li>
ISO 8528-6:2023 — Test methods for complete generating sets.
</li>
<li>
ISO 8528-3:2020 — AC generators for generating sets; current after
confirmation in 2026.
</li>
<li>
ISO 8528-4:2025 — Controlgear and switchgear.
</li>
<li>
L. Guzzella and C. H. Onder, Introduction to Modeling and Control of
Internal Combustion Engine Systems, 2nd ed.
</li>
</ol>

<script>
function setMode(mode){
 document.querySelectorAll('.article-note').forEach(n=>n.style.display=(mode==='simple'?'none':'block'));
 const l=document.getElementById('mode-label');
 if(l)l.textContent=(mode==='simple'?'Practical notes hidden':'Practical notes visible');
}
</script>
<div class="series-nav bottom"><a href="../15-test-cell-instrumentation-data-quality/">← Test-Cell Instrumentation, Uncertainty and Data Quality</a><span class="article-count">16 / 23</span><a href="../17-thermal-ambient-fuel-derating/">Thermal, Ambient, Fuel-Quality and Generator Derating →</a></div></body>
</html>
