<!DOCTYPE html>

<html lang="" xml:lang="" xmlns="http://www.w3.org/1999/xhtml">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-CK6DVJ0JMK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-CK6DVJ0JMK');
</script>

<meta charset="utf-8"/>
<meta content="pandoc" name="generator"/>
<meta content="width=device-width, initial-scale=1.0, user-scalable=yes" name="viewport"/>
<title>Thermal, Ambient, Fuel-Quality and Generator Derating</title>
<meta content="width=device-width,initial-scale=1.0" name="viewport"/>
<meta content="Declared-power reference conditions, heat balance,
turbo/cooling/generator limits and safe gross/net power at site
extremes" name="description"/><link rel="stylesheet" href="../series.css">
</head>
<body>
<div class="site-nav"><div class="inner">
<a href="../../../index.html" class="logo">NISHANT<span>.</span>TYAGI</a>
<div class="links">
<a href="../../index.html">All Notes</a>
<a href="../series.html">Series Index</a>
<a href="mailto:nishant.tyagi@student.tugraz.at">Contact</a>
</div>
</div></div>
<div class="series-nav"><a href="../series.html">← Series overview</a><span class="article-count">Article 17 of 23</span><span></span></div><div class="hero">
<div class="kicker">
CNG Genset Performance, Emissions &amp; Controls · Nominal 1500 rpm ·
2026 Publication Edition
</div>
<h1>
Thermal, Ambient, Fuel-Quality and Generator Derating
</h1>
<p>
<em>Declared-power reference conditions, heat balance,
turbo/cooling/generator limits and safe gross/net power at site
extremes</em>
</p>
</div><div class="publication-note">
<strong>A note on scope:</strong> This series describes generic
technologies used across modern large lean-burn natural-gas generating
sets. Nominal speed is 1500 rpm for the 50 Hz / four-pole teaching case;
actual synchronous or transient speed follows frequency and operating
state. “CNG” is used deliberately for compressed natural gas fuel: where
fuel is supplied from high-pressure CNG storage, the upstream
pressure-reduction/conditioning system is part of the plant; where
pipeline natural gas is used, the engine-side gas train starts from the
regulated site supply. Hardware, limits, safety architecture and
regulations remain project-specific.
</div><div class="view-controls">
<strong>Reading mode:</strong>
<button onclick="setMode('simple')">Simple view</button>
<button onclick="setMode('detailed')">Detailed view</button> <span id="mode-label">Practical notes visible</span>
</div><nav id="TOC" role="doc-toc"><details><summary>Article contents</summary>
<ul>
<li><a href="#rated-power-is-only-available-inside-an-environmental-and-thermal-envelope" id="toc-rated-power-is-only-available-inside-an-environmental-and-thermal-envelope">1.
Rated power is only available inside an environmental and thermal
envelope</a></li>
<li><a href="#important-limits" id="toc-important-limits">2. Important
limits</a></li>
<li><a href="#calibration-procedure" id="toc-calibration-procedure">3.
Calibration procedure</a></li>
<li><a href="#build-power-derating-maps" id="toc-build-power-derating-maps">4. Build power-derating maps</a></li>
<li><a href="#trade-off-rated-power-versus-durability" id="toc-trade-off-rated-power-versus-durability">5. Trade-off — rated
power versus durability</a></li>
<li><a href="#altitude" id="toc-altitude">6. Altitude</a></li>
<li><a href="#hot-ambient" id="toc-hot-ambient">7. Hot ambient</a></li>
<li><a href="#gas-quality-derating" id="toc-gas-quality-derating">8.
Gas-quality derating</a></li>
<li><a href="#thermal-memory" id="toc-thermal-memory">9. Thermal
memory</a></li>
<li><a href="#validation" id="toc-validation">10. Validation</a></li>
<li><a href="#generator-and-auxiliary-system-thermal-limits" id="toc-generator-and-auxiliary-system-thermal-limits">11. Generator and
auxiliary-system thermal limits</a></li>
<li><a href="#net-power-derating-versus-gross-power-derating" id="toc-net-power-derating-versus-gross-power-derating">12. Net-power
derating versus gross-power derating</a></li>
<li><a href="#derating-hierarchy" id="toc-derating-hierarchy">13.
Derating hierarchy</a></li>
<li><a href="#heat-balance-thinking" id="toc-heat-balance-thinking">14.
Heat-balance thinking</a></li>
<li><a href="#generator-capability-interaction" id="toc-generator-capability-interaction">15. Generator capability
interaction</a></li>
<li><a href="#rated-power-reference-conditions" id="toc-rated-power-reference-conditions">16. Rated-power reference
conditions</a></li>
<li><a href="#common-mistakes" id="toc-common-mistakes">17. Common
mistakes</a></li>
<li><a href="#key-lessons" id="toc-key-lessons">18. Key lessons</a></li>
<li><a href="#references" id="toc-references">References</a></li>
</ul>
</details></nav>





<h1 id="rated-power-is-only-available-inside-an-environmental-and-thermal-envelope">1.
Rated power is only available inside an environmental and thermal
envelope</h1>
<p>A genset nameplate power does not mean identical output is always
safe at:</p>
<ul>
<li>40°C intake air;</li>
<li>high altitude;</li>
<li>poor gas quality;</li>
<li>restricted cooling.</li>
</ul>
<p>Performance calibration must define when and how power is
derated.</p>
<h1 id="important-limits">2. Important limits</h1>
<ul>
<li>turbo speed;</li>
<li>compressor outlet temperature;</li>
<li>turbine inlet temperature;</li>
<li>exhaust valve temperature;</li>
<li>catalyst temperature where fitted;</li>
<li>coolant temperature;</li>
<li>oil temperature;</li>
<li>peak cylinder pressure;</li>
<li>knock;</li>
<li>gas-system flow capacity;</li>
<li>generator current/temperature.</li>
</ul>
<h1 id="calibration-procedure">3. Calibration procedure</h1>
<p>At rated load, progressively stress one boundary:</p>
<ul>
<li>intake temperature;</li>
<li>ambient pressure;</li>
<li>coolant temperature;</li>
<li>gas quality.</li>
</ul>
<p>Measure when the first hardware/combustion limit approaches.</p>
<h1 id="build-power-derating-maps">4. Build power-derating maps</h1>
<p>Conceptually:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub><mo>=</mo><mi>f</mi><mrow><mo form="prefix" stretchy="true">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>,</mo><msub><mi>p</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>,</mo><mi>g</mi><mi>a</mi><mi>s</mi><mspace width="0.222em"></mspace><mi>q</mi><mi>u</mi><mi>a</mi><mi>l</mi><mi>i</mi><mi>t</mi><mi>y</mi><mo>,</mo><mi>…</mi><mo form="postfix" stretchy="true">)</mo></mrow></mrow><annotation encoding="application/x-tex">
P_{max}
=
f(T_{ambient},p_{ambient},T_{coolant},gas\ quality,\ldots)
</annotation></semantics></math></p>
<p>The requested electrical power is then limited to:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>a</mi><mi>l</mi><mi>l</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>=</mo><mo>min</mo><mrow><mo form="prefix" stretchy="true">(</mo><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>q</mi><mi>u</mi><mi>e</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>,</mo><msub><mi>P</mi><mrow><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub><mo form="postfix" stretchy="true">)</mo></mrow></mrow><annotation encoding="application/x-tex">
P_{allowed}
=
\min(P_{request},P_{max})
</annotation></semantics></math></p>
<h1 id="trade-off-rated-power-versus-durability">5. Trade-off — rated
power versus durability</h1>
<p>Operating exactly at a thermal limit may maximize short-term output
but leave no margin for:</p>
<ul>
<li>sensor error;</li>
<li>production spread;</li>
<li>aging;</li>
<li>transient overshoot.</li>
</ul>
<p>The calibration should protect lifetime, not only pass one test.</p>
<h1 id="altitude">6. Altitude</h1>
<p>Low ambient pressure increases compressor pressure ratio for the same
manifold target.</p>
<p>Turbo-speed margin can become the first limitation.</p>
<h1 id="hot-ambient">7. Hot ambient</h1>
<p>High inlet temperature:</p>
<ul>
<li>reduces air density;</li>
<li>increases compressor outlet temperature;</li>
<li>reduces knock margin.</li>
</ul>
<p>This can require lower load even if gas supply is sufficient.</p>
<h1 id="gas-quality-derating">8. Gas-quality derating</h1>
<p>Low methane number can reduce knock margin.</p>
<p>Low LHV can increase required gas-system flow.</p>
<p>Different gas-quality problems can therefore cause different derating
mechanisms.</p>
<h1 id="thermal-memory">9. Thermal memory</h1>
<p>A machine that has operated at full load for an hour is not thermally
equivalent to one that reached full load ten seconds ago.</p>
<p>Protection models must consider stored thermal energy.</p>
<h1 id="validation">10. Validation</h1>
<p>Perform sustained and repeated-load tests long enough to expose:</p>
<ul>
<li>heat soak;</li>
<li>turbo/cooling limits;</li>
<li>generator thermal limits;</li>
<li>oil/coolant steady state.</li>
</ul>
<p>The final derating map should provide predictable output without
abrupt or unstable power reduction.</p>
<h1 id="generator-and-auxiliary-system-thermal-limits">11. Generator and
auxiliary-system thermal limits</h1>
<p>Maximum electrical output can also be limited by:</p>
<ul>
<li>generator stator temperature;</li>
<li>generator rotor/field temperature;</li>
<li>bearing temperature;</li>
<li>charge-air cooling capacity;</li>
<li>radiator/heat-exchanger capability;</li>
<li>ventilation temperature.</li>
</ul>
<p>These are system limits, not only engine limits.</p>
<h1 id="net-power-derating-versus-gross-power-derating">12. Net-power
derating versus gross-power derating</h1>
<p>At high ambient temperature, cooling fans and pumps may consume more
auxiliary power.</p>
<p>So even if gross generator power remains unchanged:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>n</mi><mi>e</mi><mi>t</mi></mrow></msub><mo>=</mo><msub><mi>P</mi><mrow><mi>g</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>−</mo><msub><mi>P</mi><mrow><mi>a</mi><mi>u</mi><mi>x</mi></mrow></msub></mrow><annotation encoding="application/x-tex">
P_{net}
=
P_{gross}-P_{aux}
</annotation></semantics></math></p>
<p>can fall.</p>
<p>A plant-level derating strategy should therefore state whether its
power limit refers to:</p>
<ul>
<li>engine shaft power;</li>
<li>gross electrical power;</li>
<li>net exported electrical power.</li>
</ul>
<h1 id="derating-hierarchy">13. Derating hierarchy</h1>
<p>A useful strategy is:</p>
<pre class="text"><code>Normal operating control
      ↓
Soft power derate
      ↓
Operator / supervisory alarm
      ↓
Hard protective limit
      ↓
Trip if safe operation cannot be maintained</code></pre>
<p>The next article separates these protection levels in more
detail.</p>
<h1 id="heat-balance-thinking">14. Heat-balance thinking</h1>
<p>Fuel energy can be conceptually divided into:</p>
<pre class="text"><code>Electrical/shaft output
Coolant heat
Exhaust heat
Charge-air cooling heat
Radiation / other losses</code></pre>
<p>A thermal calibration should ask where additional heat goes when:</p>
<ul>
<li>spark is retarded;</li>
<li>boost increases;</li>
<li>lambda changes;</li>
<li>power increases.</li>
</ul>
<p>A change that reduces cylinder pressure can move more energy into the
exhaust system.</p>
<h1 id="generator-capability-interaction">15. Generator capability
interaction</h1>
<p>High ambient temperature can simultaneously reduce:</p>
<ul>
<li>engine knock/air margin;</li>
<li>radiator capability;</li>
<li>generator winding cooling.</li>
</ul>
<p>The system derate should therefore use the most restrictive combined
limit rather than separate independent derates that can conflict.</p>
<h1 id="rated-power-reference-conditions">16. Rated-power reference
conditions</h1>
<p>Declared engine power should be tied to the approved
reference-condition framework.</p>
<p>ISO 15550 and ISO 3046-1 are relevant to engine
power/fuel-consumption declaration and test conditions.</p>
<p>A site derating map should therefore clearly distinguish:</p>
<ul>
<li>declared reference condition;</li>
<li>actual site ambient;</li>
<li>charge-cooling condition;</li>
<li>gas quality;</li>
<li>generator thermal state.</li>
</ul>
<h1 id="common-mistakes">17. Common mistakes</h1>
<ul>
<li>Treating rated power as independent of reference conditions.</li>
<li>Applying separate engine and generator derates without one final
coordinator.</li>
<li>Ignoring auxiliary-power increase at hot ambient.</li>
<li>Using one gas-quality derate for both low methane number and low
LHV.</li>
<li>Removing derate as soon as temperature crosses one threshold without
hysteresis.</li>
</ul>
<h1 id="key-lessons">18. Key lessons</h1>
<ol type="1">
<li>Derating is a system capability map, not a single temperature
limiter.</li>
<li>Engine, turbo, cooling, fuel and generator limits can all become the
active power limit.</li>
<li>Reference-condition definitions matter when comparing site
performance with declared power.</li>
<li>Thermal memory requires time/history-aware protection.</li>
<li>Gross and net power can derate differently because auxiliary demand
changes.</li>
</ol>
<h1 id="references">References</h1>
<ol class="refs">
<li>
ISO 8528-1:2018 — Application, ratings and performance (current in 2026;
revision under development).
</li>
<li>
ISO 8528-5:2025 — Generating sets; design and performance criteria.
</li>
<li>
ISO 15550:2016 — Internal-combustion engine power measurement and
reference conditions; current in 2026.
</li>
<li>
ISO 3046-1:2002 — Additional engine performance/declaration
requirements; current in 2026 but under revision.
</li>
<li>
W. W. Pulkrabek, Engineering Fundamentals of the Internal Combustion
Engine.
</li>
</ol>

<script>
function setMode(mode){
 document.querySelectorAll('.article-note').forEach(n=>n.style.display=(mode==='simple'?'none':'block'));
 const l=document.getElementById('mode-label');
 if(l)l.textContent=(mode==='simple'?'Practical notes hidden':'Practical notes visible');
}
</script>
<div class="series-nav bottom"><a href="../16-load-acceptance-rejection-frequency-voltage/">← Load Acceptance, Load Rejection, Frequency and Voltage Response</a><span class="article-count">17 / 23</span><a href="../18-start-synchronization-loading-shutdown/">Start, Synchronization, Loading, Unloading and Shutdown →</a></div></body>
</html>
